!-Generator IDFEditor 1.51
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,22.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    55,                      !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    100,                     !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,Yes,Outdoor CO2 Schedule;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,capacity,,25,1,1,1;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========


Site:Location,
    Kotsoy_TD_NOR Design_Conditions,  !- Name
    62.98,                   !- Latitude {deg}
    10.56,                   !- Longitude {deg}
    1,                       !- Time Zone {hr}
    127;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Kotsoy Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -22.4,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -22.4,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99809,                   !- Barometric Pressure {Pa}
    1.3,                     !- Wind Speed {m/s}
    160,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Kotsoy July .4% Condns DB=>MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99809,                   !- Barometric Pressure {Pa}
    1.4,                     !- Wind Speed {m/s}
    160,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.433;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    H6,                      !- Name
    24-Jan,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H8,                      !- Name
    27-Jan,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H10,                     !- Name
    2-Feb,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H11,                     !- Name
    8-Feb,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H19,                     !- Name
    9-Mar,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H20,                     !- Name
    14-Mar,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H23,                     !- Name
    25-Mar,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H26,                     !- Name
    5-Apr,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H35,                     !- Name
    2-May,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H40,                     !- Name
    18-May,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H41,                     !- Name
    23-May,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H43,                     !- Name
    1-Jun,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H49,                     !- Name
    16-Jun,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H54,                     !- Name
    1-Jul,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H65,                     !- Name
    11-Aug,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H67,                     !- Name
    16-Aug,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H68,                     !- Name
    19-Aug,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H69,                     !- Name
    22-Aug,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H70,                     !- Name
    5-Sep,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H73,                     !- Name
    12-Sep,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H77,                     !- Name
    22-Sep,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H81,                     !- Name
    6-Oct,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H85,                     !- Name
    28-Oct,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H96,                     !- Name
    23-Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    H97,                     !- Name
    26-Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    obFMU Fraction,          !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    obFMU Any Number;        !- Name

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Outdoor CO2 Schedule,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 400.0;     !- Field 4

Schedule:Compact,
    TWO,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 2;         !- Field 4

Schedule:Compact,
    THREE,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 3;         !- Field 4

Schedule:Compact,
    FOUR,                    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 131.8;     !- Field 4

Schedule:Compact,
    BLDG Sch   1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 6:00, 0.0,        !- Field 4
    Until: 7:00, 0.1,        !- Field 6
    Until: 8:00, 0.5,        !- Field 8
    Until: 12:00, 1.0,       !- Field 10
    Until: 13:00, 0.5,       !- Field 12
    Until: 16:00, 1.0,       !- Field 14
    Until: 17:00, 0.5,       !- Field 16
    Until: 18:00, 0.1,       !- Field 18
    Until: 24:00, 0.0,       !- Field 20
    For: AllOtherDays,       !- Field 21
    Until: 24:00, 0.0;       !- Field 23

Schedule:Compact,
    BLDG Sch   2,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 8:00, 0.0,        !- Field 4
    Until: 18:00, 1.0,       !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 0.0;       !- Field 11

Schedule:Compact,
    BLDG Sch   3,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 6:00, 0.05,       !- Field 4
    Until: 7:00, 0.2,        !- Field 6
    Until: 18:00, 1.0,       !- Field 8
    Until: 19:00, 0.5,       !- Field 10
    Until: 24:00, 0.05,      !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 24:00, 0.05;      !- Field 15

Schedule:Compact,
    BLDGSch3_onoff,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 7:00, 0,          !- Field 4
    Until: 21:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    ON,                      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    CW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 6.67;      !- Field 4

Schedule:Compact,
    HW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60.0;      !- Field 4

Schedule:Compact,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00, 19,         !- Field 4
    Until: 19:00, 21,        !- Field 6
    Until: 24:00, 19;        !- Field 8

Schedule:Compact,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00, 30.0,       !- Field 4
    Until: 19:00, 24.0,      !- Field 6
    Until: 24:00, 30.0;      !- Field 8

Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 2.0,       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1.0;       !- Field 12

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    UnitVentMinOA,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    UnitVentMaxOA,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    HeatExchangerAvailSch,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    Hybrid Control Mode Schedule,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00, 0,         !- Field 4
    Until: 17:00, 1,         !- Field 6
    Until: 18:00, 1,         !- Field 8
    Until: 19:00, 1,         !- Field 10
    Until: 24:00, 1;         !- Field 12

Schedule:Compact,
    Outdoor air Schedule,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00, 2.0,       !- Field 4
    Until: 19:00, 2.0,       !- Field 6
    Until: 24:00, 2.0;       !- Field 8

Schedule:Compact,
    SimpleControlTypeSch,    !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00, 0.0,       !- Field 4
    Until: 19:00, 1.0,       !- Field 6
    Until: 24:00, 0.0;       !- Field 8

Schedule:Compact,
    NUM45,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 45;        !- Field 4

Schedule:Compact,
    TstWeek,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday,             !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: Monday,             !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: Tuesday,            !- Field 8
    Until: 24:00, 2,         !- Field 10
    For: Wednesday,          !- Field 11
    Until: 24:00, 3,         !- Field 13
    For: Thursday,           !- Field 14
    Until: 24:00, 4,         !- Field 16
    For: Friday,             !- Field 17
    Until: 24:00, 5,         !- Field 19
    For: Saturday,           !- Field 20
    Until: 24:00, 6,         !- Field 22
    For: Holiday,            !- Field 23
    Until: 24:00, 7;         !- Field 25

Schedule:Compact,
    HOLIDAY_ON_OFF,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    OCC_ON_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    ON_at12,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 12:00, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 24:00, 0;         !- Field 8

Schedule:Compact,
    notOCC_ON_OFF,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    HVACTemplate-Always 30,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 30;        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 20,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 20;        !- Field 4

Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 6:00, 15,         !- Field 4
    Until: 7:00, 18.0,       !- Field 6
    Until: 21:00, 23.0,      !- Field 8
    Until: 24:00, 15,        !- Field 10
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00, 15,        !- Field 13
    For: SummerDesignDay,    !- Field 14
    Until: 24:00, 15,        !- Field 16
    For: WinterDesignDay,    !- Field 17
    Until: 24:00, 23.0;      !- Field 19

Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 7:00, 30,         !- Field 4
    Until: 21:00, 24.0,      !- Field 6
    Until: 24:00, 30,        !- Field 8
    For: WeekEnds Holiday,   !- Field 9
    Until: 24:00, 30,        !- Field 11
    For: SummerDesignDay,    !- Field 12
    Until: 24:00, 24.0,      !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00, 30;        !- Field 17

Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00, 0.0,        !- Field 4
    Until: 11:00, 1.00,      !- Field 6
    Until: 12:00, 0.80,      !- Field 8
    Until: 13:00, 0.40,      !- Field 10
    Until: 14:00, 0.80,      !- Field 12
    Until: 18:00, 1.00,      !- Field 14
    Until: 19:00, 0.50,      !- Field 16
    Until: 21:00, 0.10,      !- Field 18
    Until: 24:00, 0.0,       !- Field 20
    For: Weekends WinterDesignDay Holiday,  !- Field 21
    Until: 24:00, 0.0;       !- Field 23

Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00, 0.05,       !- Field 4
    Until: 9:00, 0.9,        !- Field 6
    Until: 10:00, 0.95,      !- Field 8
    Until: 11:00, 1.00,      !- Field 10
    Until: 12:00, 0.95,      !- Field 12
    Until: 13:00, 0.8,       !- Field 14
    Until: 14:00, 0.9,       !- Field 16
    Until: 18:00, 1.00,      !- Field 18
    Until: 19:00, 0.60,      !- Field 20
    Until: 21:00, 0.40,      !- Field 22
    Until: 24:00, 0.05,      !- Field 24
    For: Weekends WinterDesignDay Holiday,  !- Field 25
    Until: 24:00, 0.05;      !- Field 27

Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00, 0.02,       !- Field 4
    Until: 9:00, 0.4,        !- Field 6
    Until: 14:00, 0.9,       !- Field 8
    Until: 15:00, 0.8,       !- Field 10
    Until: 16:00, 0.7,       !- Field 12
    Until: 18:00, 0.5,       !- Field 14
    Until: 21:00, 0.3,       !- Field 16
    Until: 24:00, 0.02,      !- Field 18
    For: Weekends WinterDesignDay Holiday,  !- Field 19
    Until: 24:00, 0.02;      !- Field 21

Schedule:Compact,
    Seasonal Reset Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 16.0,      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 13.0,      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 16.0;      !- Field 12

Schedule:Compact,
    OA CCoil SPM,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 25.0;      !- Field 4

Schedule:Compact,
    OA HCoil SPM,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 20.0;      !- Field 4

Schedule:Compact,
    OFF,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0;         !- Field 4

Schedule:Compact,
    Zone_thermostat_1,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 4,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 4,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 4,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 4;         !- Field 13

Schedule:Compact,
    Zone_thermostat_2,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 4,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 4,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 4,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 4;         !- Field 13

Schedule:Compact,
    Zone_thermostat_3,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 4,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 4,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 4,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 4;         !- Field 13

Schedule:Compact,
    Zone_thermostat_4,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 4,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 4,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 4,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 4;         !- Field 13

Schedule:Compact,
    Zone_thermostat_5,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 4,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 4,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 4,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 4;         !- Field 13

Schedule:Compact,
    P1,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    P2,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    P3,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    P4,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    P5,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    L1,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    L2,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    L3,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    L4,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    L5,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    E1,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    E2,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    E3,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    E4,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    E5,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    Win_1,                   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 0,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 0,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    Win_2,                   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 0,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 0,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    Win_3,                   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 0,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 0,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    Win_4,                   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 0,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 0,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    Baseboard1,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    Baseboard2,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    Baseboard3,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    Baseboard4,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    ZoneH1,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 23,        !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 23,        !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 23,        !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 23;        !- Field 13

Schedule:Compact,
    ZoneH2,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 23,        !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 23,        !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 23,        !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 23;        !- Field 13

Schedule:Compact,
    ZoneH3,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 23,        !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 23,        !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 23,        !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 23;        !- Field 13

Schedule:Compact,
    ZoneH4,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 23,        !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 23,        !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 23,        !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 23;        !- Field 13

Schedule:Compact,
    ZoneH5,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 23,        !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 23,        !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 23,        !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 23;        !- Field 13

Schedule:Compact,
    ZoneC1,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 24,        !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 24,        !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 24,        !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 24;        !- Field 13

Schedule:Compact,
    ZoneC2,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 24,        !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 24,        !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 24,        !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 24;        !- Field 13

Schedule:Compact,
    ZoneC3,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 24,        !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 24,        !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 24,        !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 24;        !- Field 13

Schedule:Compact,
    ZoneC4,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 24,        !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 24,        !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 24,        !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 24;        !- Field 13

Schedule:Compact,
    ZoneC5,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00, 24,        !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00, 24,        !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00, 24,        !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 24;        !- Field 13


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,param_value,obFMU Fraction,0.15;
Schedule:Constant,no_heating,Any Number,-50;
Schedule:Constant,no_cooling,Any Number,50;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========


Schedule:File,
    Perimeter_ZN_1_Heating Setpoints Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_2_Heating Setpoints Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_3_Heating Setpoints Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    3,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_4_Heating Setpoints Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    4,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Core_ZN_Heating Setpoints Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    5,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    HVAC1sched,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    6,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    HVAC2sched,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    7,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    HVAC3sched,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    8,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    HVAC4sched,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    9,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    HVAC5sched,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    10,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Win1_openSched,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    11,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Win2_openSched,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    12,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Win3_openSched,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    13,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Win4_openSched,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    14,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    noise_1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    15,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    noise_2,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    15,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    noise_3,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    15,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    noise_4,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    15,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    noise_5,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Signals_inputs.csv,      !- File Name
    15,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_1_People_FileSchedule,  !- Name
    obFMU Fraction,          !- Schedule Type Limits Name
    output_IDF_same_occupancy.csv,  !- File Name
    4,                       !- Column Number
    7,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_2_People_FileSchedule,  !- Name
    obFMU Fraction,          !- Schedule Type Limits Name
    output_IDF_same_occupancy.csv,  !- File Name
    5,                       !- Column Number
    7,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_3_People_FileSchedule,  !- Name
    obFMU Fraction,          !- Schedule Type Limits Name
    output_IDF_same_occupancy.csv,  !- File Name
    6,                       !- Column Number
    7,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_4_People_FileSchedule,  !- Name
    obFMU Fraction,          !- Schedule Type Limits Name
    output_IDF_same_occupancy.csv,  !- File Name
    7,                       !- Column Number
    7,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings

Schedule:File,
    Core_ZN_People_FileSchedule,  !- Name
    obFMU Fraction,          !- Schedule Type Limits Name
    output_IDF_same_occupancy.csv,  !- File Name
    3,                       !- Column Number
    7,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    ;                        !- Adjust Schedule for Daylight Savings


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    1.442,                   !- Conductivity {W/m-K}
    881,                     !- Density {kg/m3}
    1674,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    0.0094999997,            !- Thickness {m}
    0.162,                   !- Conductivity {W/m-K}
    1121,                    !- Density {kg/m3}
    1464,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    0.076200001,             !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1590,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    0.019099999,             !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    0.090099998,             !- Thickness {m}
    0.043000001,             !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    0.015900001,             !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    1.31,                    !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    HW CONCRETE_im,          !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.803,                   !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.25,                    !- Thickness {m}
    1.803,                   !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    G01a 13mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.013,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G05 8mm wood,            !- Name
    MediumSmooth,            !- Roughness
    0.008,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Air Wall Material,       !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof_FiberglassQuilt_100,!- Name
    MediumSmooth,            !- Roughness
    0.1,                     !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Roof_FiberglassQuilt_200,!- Name
    MediumSmooth,            !- Roughness
    0.2,                     !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Roof_FiberglassQuilt_350,!- Name
    MediumSmooth,            !- Roughness
    0.35,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    150 Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Roof_FiberglassQuilt_120,!- Name
    MediumSmooth,            !- Roughness
    0.12,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Roof_FiberglassQuilt_160,!- Name
    MediumSmooth,            !- Roughness
    0.16,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.367,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material:NoMass,
    MAT-SB-U,                !- Name
    Rough,                   !- Roughness
    0.117406666,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.65225929,              !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material:NoMass,
    MAT-FLOOR-1,             !- Name
    Rough,                   !- Roughness
    3.522199631,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material:NoMass,
    u-0.66,                  !- Name
    Rough,                   !- Roughness
    1.5,                     !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material:NoMass,
    u-0.1,                   !- Name
    Rough,                   !- Roughness
    10,                      !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    AL21,                    !- Name
    0.157;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
    AL23,                    !- Name
    0.153;                   !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.6,                     !- Solar Transmittance at Normal Incidence
    0.17,                    !- Front Side Solar Reflectance at Normal Incidence
    0.22,                    !- Back Side Solar Reflectance at Normal Incidence
    0.84,                    !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    4 mm Planibel Low-e front_e,  !- Name
    Spectral,                !- Optical Data Type
    4 mm Planibel Low-e,     !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.845,                   !- Solar Transmittance at Normal Incidence
    0.074,                   !- Front Side Solar Reflectance at Normal Incidence
    0.074,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.05,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    4 mm Planibel Clearlite, !- Name
    Spectral,                !- Optical Data Type
    4 mm Planibel Clearlite, !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.871,                   !- Solar Transmittance at Normal Incidence
    0.076,                   !- Front Side Solar Reflectance at Normal Incidence
    0.076,                   !- Back Side Solar Reflectance at Normal Incidence
    0.903,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    4 mm Planibel Low-e back_e,  !- Name
    Spectral,                !- Optical Data Type
    4 mm Planibel Low-e,     !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.845,                   !- Solar Transmittance at Normal Incidence
    0.074,                   !- Front Side Solar Reflectance at Normal Incidence
    0.074,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.05,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    4 mm Planibel clear,     !- Name
    Spectral,                !- Optical Data Type
    4 mm Planibel Low-e,     !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.845,                   !- Solar Transmittance at Normal Incidence
    0.074,                   !- Front Side Solar Reflectance at Normal Incidence
    0.074,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    4 mm Planibel Clearlite_loweboth,  !- Name
    Spectral,                !- Optical Data Type
    4 mm Planibel Clearlite, !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.871,                   !- Solar Transmittance at Normal Incidence
    0.076,                   !- Front Side Solar Reflectance at Normal Incidence
    0.076,                   !- Back Side Solar Reflectance at Normal Incidence
    0.903,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.05,                    !- Front Side Infrared Hemispherical Emissivity
    0.05,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    air,                     !- Name
    Air,                     !- Gas Type
    0.005;                   !- Thickness {m}

WindowMaterial:Gas,
    16ARGON,                 !- Name
    Argon,                   !- Gas Type
    0.016;                   !- Thickness {m}

WindowMaterial:Gas,
    22ARGON,                 !- Name
    Argon,                   !- Gas Type
    0.022;                   !- Thickness {m}

WindowMaterial:Gas,
    11ARGON,                 !- Name
    Argon,                   !- Gas Type
    0.011;                   !- Thickness {m}

WindowMaterial:Gas,
    8ARGON,                  !- Name
    Argon,                   !- Gas Type
    0.008;                   !- Thickness {m}

WindowMaterial:Gas,
    100AIR,                  !- Name
    Air,                     !- Gas Type
    0.1;                     !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    Shade_1,                 !- Name
    0.35,                    !- Solar Transmittance {dimensionless}
    0.2,                     !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.05,                    !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0,                       !- Infrared Transmittance {dimensionless}
    0.1,                     !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    0.016,                   !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    20001,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.8,                     !- Front Side Slat Beam Visible Reflectance
    0.8,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.8,                     !- Front Side Slat Diffuse Visible Reflectance
    0.8,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.015,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:GLAZINGSPECTRALDATA ===========

MaterialProperty:GlazingSpectralData,
    4 mm Planibel Low-e,                                             !- Name
    0.3, 0, 0.048, 0.048,                                            !- Back Reflectance 1
    0.305, 0, 0.047, 0.047,                                          !- Back Reflectance 2
    0.31, 0.007, 0.047, 0.047,                                       !- Back Reflectance 3
    0.315, 0.035, 0.047, 0.047,                                      !- Back Reflectance 4
    0.32, 0.098, 0.047, 0.047,                                       !- Back Reflectance 5
    0.325, 0.21, 0.049, 0.049,                                       !- N24
    0.33, 0.35, 0.053, 0.053,                                        !- N28
    0.335, 0.487, 0.058, 0.058,                                      !- N32
    0.34, 0.606, 0.064, 0.064,                                       !- N36
    0.345, 0.704, 0.071, 0.071,                                      !- N40
    0.35, 0.769, 0.075, 0.075,                                       !- N44
    0.355, 0.812, 0.078, 0.078,                                      !- N48
    0.36, 0.843, 0.081, 0.081,                                       !- N52
    0.365, 0.862, 0.082, 0.082,                                      !- N56
    0.37, 0.868, 0.082, 0.082,                                       !- N60
    0.375, 0.867, 0.082, 0.082,                                      !- N64
    0.38, 0.855, 0.081, 0.081,                                       !- N68
    0.385, 0.87, 0.082, 0.082,                                       !- N72
    0.39, 0.88, 0.082, 0.082,                                        !- N76
    0.395, 0.888, 0.083, 0.083,                                      !- N80
    0.4, 0.892, 0.083, 0.083,                                        !- N84
    0.41, 0.894, 0.083, 0.083,                                       !- N88
    0.42, 0.892, 0.082, 0.082,                                       !- N92
    0.43, 0.891, 0.082, 0.082,                                       !- N96
    0.44, 0.89, 0.082, 0.082,                                        !- N100
    0.45, 0.893, 0.082, 0.082,                                       !- N104
    0.46, 0.897, 0.082, 0.082,                                       !- N108
    0.47, 0.899, 0.082, 0.082,                                       !- N112
    0.48, 0.901, 0.082, 0.082,                                       !- N116
    0.49, 0.903, 0.082, 0.082,                                       !- N120
    0.5, 0.903, 0.081, 0.081,                                        !- N124
    0.51, 0.903, 0.081, 0.081,                                       !- N128
    0.52, 0.903, 0.081, 0.081,                                       !- N132
    0.53, 0.903, 0.081, 0.081,                                       !- N136
    0.54, 0.903, 0.081, 0.081,                                       !- N140
    0.55, 0.901, 0.08, 0.08,                                         !- N144
    0.56, 0.9, 0.08, 0.08,                                           !- N148
    0.57, 0.899, 0.08, 0.08,                                         !- N152
    0.58, 0.898, 0.08, 0.08,                                         !- N156
    0.59, 0.894, 0.079, 0.079,                                       !- N160
    0.6, 0.892, 0.079, 0.079,                                        !- N164
    0.61, 0.891, 0.079, 0.079,                                       !- N168
    0.62, 0.885, 0.078, 0.078,                                       !- N172
    0.63, 0.884, 0.078, 0.078,                                       !- N176
    0.64, 0.881, 0.078, 0.078,                                       !- N180
    0.65, 0.877, 0.077, 0.077,                                       !- N184
    0.66, 0.874, 0.077, 0.077,                                       !- N188
    0.67, 0.873, 0.077, 0.077,                                       !- N192
    0.68, 0.867, 0.076, 0.076,                                       !- N196
    0.69, 0.864, 0.076, 0.076,                                       !- N200
    0.7, 0.861, 0.076, 0.076,                                        !- N204
    0.71, 0.856, 0.075, 0.075,                                       !- N208
    0.72, 0.853, 0.075, 0.075,                                       !- N212
    0.73, 0.849, 0.075, 0.075,                                       !- N216
    0.74, 0.842, 0.074, 0.074,                                       !- N220
    0.75, 0.841, 0.074, 0.074,                                       !- N224
    0.76, 0.836, 0.073, 0.073,                                       !- N228
    0.77, 0.834, 0.073, 0.073,                                       !- N232
    0.78, 0.832, 0.073, 0.073,                                       !- N236
    0.79, 0.823, 0.072, 0.072,                                       !- N240
    0.8, 0.825, 0.072, 0.072,                                        !- N244
    0.81, 0.829, 0.073, 0.073,                                       !- N248
    0.82, 0.833, 0.073, 0.073,                                       !- N252
    0.83, 0.831, 0.072, 0.072,                                       !- N256
    0.84, 0.822, 0.072, 0.072,                                       !- N260
    0.85, 0.808, 0.071, 0.071,                                       !- N264
    0.86, 0.804, 0.071, 0.071,                                       !- N268
    0.87, 0.802, 0.07, 0.07,                                         !- N272
    0.88, 0.801, 0.07, 0.07,                                         !- N276
    0.89, 0.8, 0.07, 0.07,                                           !- N280
    0.9, 0.8, 0.07, 0.07,                                            !- N284
    0.91, 0.799, 0.07, 0.07,                                         !- N288
    0.92, 0.797, 0.07, 0.07,                                         !- N292
    0.93, 0.795, 0.07, 0.07,                                         !- N296
    0.94, 0.793, 0.069, 0.069,                                       !- N300
    0.95, 0.791, 0.069, 0.069,                                       !- N304
    0.96, 0.789, 0.069, 0.069,                                       !- N308
    0.97, 0.788, 0.069, 0.069,                                       !- N312
    0.98, 0.787, 0.069, 0.069,                                       !- N316
    0.99, 0.787, 0.069, 0.069,                                       !- N320
    1, 0.786, 0.069, 0.069,                                          !- N324
    1.05, 0.785, 0.069, 0.069,                                       !- N328
    1.1, 0.785, 0.068, 0.068,                                        !- N332
    1.15, 0.786, 0.068, 0.068,                                       !- N336
    1.2, 0.789, 0.069, 0.069,                                        !- N340
    1.25, 0.794, 0.069, 0.069,                                       !- N344
    1.3, 0.801, 0.069, 0.069,                                        !- N348
    1.35, 0.809, 0.07, 0.07,                                         !- N352
    1.4, 0.817, 0.07, 0.07,                                          !- N356
    1.45, 0.826, 0.071, 0.071,                                       !- N360
    1.5, 0.837, 0.071, 0.071,                                        !- N364
    1.55, 0.844, 0.072, 0.072,                                       !- N368
    1.6, 0.851, 0.072, 0.072,                                        !- N372
    1.65, 0.853, 0.072, 0.072,                                       !- N376
    1.7, 0.853, 0.072, 0.072,                                        !- N380
    1.75, 0.853, 0.072, 0.072,                                       !- N384
    1.8, 0.85, 0.071, 0.071,                                         !- N388
    1.85, 0.849, 0.071, 0.071,                                       !- N392
    1.9, 0.852, 0.071, 0.071,                                        !- N396
    1.95, 0.85, 0.071, 0.071,                                        !- N400
    2, 0.848, 0.071, 0.071,                                          !- N404
    2.05, 0.849, 0.071, 0.071,                                       !- N408
    2.1, 0.851, 0.071, 0.071,                                        !- N412
    2.15, 0.841, 0.07, 0.07,                                         !- N416
    2.2, 0.83, 0.069, 0.069,                                         !- N420
    2.25, 0.828, 0.069, 0.069,                                       !- N424
    2.3, 0.83, 0.069, 0.069,                                         !- N428
    2.35, 0.834, 0.069, 0.069,                                       !- N432
    2.4, 0.824, 0.068, 0.068,                                        !- N436
    2.45, 0.823, 0.068, 0.068,                                       !- N440
    2.5, 0.818, 0.068, 0.068;                                        !- N444

MaterialProperty:GlazingSpectralData,
    4 mm Planibel Clearlite,                                         !- Name
    0.3, 0, 0.048, 0.048,                                            !- Back Reflectance 1
    0.305, 0, 0.047, 0.047,                                          !- Back Reflectance 2
    0.31, 0.03, 0.047, 0.047,                                        !- Back Reflectance 3
    0.315, 0.093, 0.047, 0.047,                                      !- Back Reflectance 4
    0.32, 0.192, 0.049, 0.049,                                       !- Back Reflectance 5
    0.325, 0.318, 0.052, 0.052,                                      !- N24
    0.33, 0.454, 0.057, 0.057,                                       !- N28
    0.335, 0.577, 0.063, 0.063,                                      !- N32
    0.34, 0.677, 0.069, 0.069,                                       !- N36
    0.345, 0.751, 0.074, 0.074,                                      !- N40
    0.35, 0.804, 0.078, 0.078,                                       !- N44
    0.355, 0.839, 0.081, 0.081,                                      !- N48
    0.36, 0.861, 0.082, 0.082,                                       !- N52
    0.365, 0.873, 0.083, 0.083,                                      !- N56
    0.37, 0.878, 0.083, 0.083,                                       !- N60
    0.375, 0.875, 0.083, 0.083,                                      !- N64
    0.38, 0.873, 0.082, 0.082,                                       !- N68
    0.385, 0.88, 0.083, 0.083,                                       !- N72
    0.39, 0.889, 0.083, 0.083,                                       !- N76
    0.395, 0.894, 0.083, 0.083,                                      !- N80
    0.4, 0.897, 0.083, 0.083,                                        !- N84
    0.405, 0.897, 0.083, 0.083,                                      !- N88
    0.41, 0.896, 0.083, 0.083,                                       !- N92
    0.415, 0.895, 0.083, 0.083,                                      !- N96
    0.42, 0.894, 0.083, 0.083,                                       !- N100
    0.425, 0.894, 0.082, 0.082,                                      !- N104
    0.43, 0.894, 0.082, 0.082,                                       !- N108
    0.435, 0.895, 0.082, 0.082,                                      !- N112
    0.44, 0.895, 0.082, 0.082,                                       !- N116
    0.445, 0.896, 0.082, 0.082,                                      !- N120
    0.45, 0.897, 0.082, 0.082,                                       !- N124
    0.455, 0.899, 0.082, 0.082,                                      !- N128
    0.46, 0.9, 0.082, 0.082,                                         !- N132
    0.465, 0.901, 0.082, 0.082,                                      !- N136
    0.47, 0.902, 0.082, 0.082,                                       !- N140
    0.475, 0.902, 0.082, 0.082,                                      !- N144
    0.48, 0.902, 0.082, 0.082,                                       !- N148
    0.485, 0.903, 0.082, 0.082,                                      !- N152
    0.49, 0.904, 0.082, 0.082,                                       !- N156
    0.495, 0.905, 0.082, 0.082,                                      !- N160
    0.5, 0.905, 0.082, 0.082,                                        !- N164
    0.505, 0.906, 0.081, 0.081,                                      !- N168
    0.51, 0.906, 0.081, 0.081,                                       !- N172
    0.515, 0.906, 0.081, 0.081,                                      !- N176
    0.52, 0.906, 0.081, 0.081,                                       !- N180
    0.525, 0.905, 0.081, 0.081,                                      !- N184
    0.53, 0.905, 0.081, 0.081,                                       !- N188
    0.535, 0.905, 0.081, 0.081,                                      !- N192
    0.54, 0.905, 0.081, 0.081,                                       !- N196
    0.545, 0.905, 0.081, 0.081,                                      !- N200
    0.55, 0.905, 0.081, 0.081,                                       !- N204
    0.555, 0.905, 0.081, 0.081,                                      !- N208
    0.56, 0.904, 0.081, 0.081,                                       !- N212
    0.565, 0.904, 0.08, 0.08,                                        !- N216
    0.57, 0.903, 0.08, 0.08,                                         !- N220
    0.575, 0.902, 0.08, 0.08,                                        !- N224
    0.58, 0.902, 0.08, 0.08,                                         !- N228
    0.585, 0.901, 0.08, 0.08,                                        !- N232
    0.59, 0.9, 0.08, 0.08,                                           !- N236
    0.595, 0.9, 0.08, 0.08,                                          !- N240
    0.6, 0.899, 0.08, 0.08,                                          !- N244
    0.605, 0.898, 0.08, 0.08,                                        !- N248
    0.61, 0.898, 0.079, 0.079,                                       !- N252
    0.615, 0.897, 0.079, 0.079,                                      !- N256
    0.62, 0.896, 0.079, 0.079,                                       !- N260
    0.625, 0.895, 0.079, 0.079,                                      !- N264
    0.63, 0.894, 0.079, 0.079,                                       !- N268
    0.635, 0.893, 0.079, 0.079,                                      !- N272
    0.64, 0.893, 0.079, 0.079,                                       !- N276
    0.645, 0.892, 0.079, 0.079,                                      !- N280
    0.65, 0.891, 0.079, 0.079,                                       !- N284
    0.655, 0.89, 0.078, 0.078,                                       !- N288
    0.66, 0.89, 0.078, 0.078,                                        !- N292
    0.665, 0.889, 0.078, 0.078,                                      !- N296
    0.67, 0.888, 0.078, 0.078,                                       !- N300
    0.675, 0.888, 0.078, 0.078,                                      !- N304
    0.68, 0.887, 0.078, 0.078,                                       !- N308
    0.685, 0.886, 0.078, 0.078,                                      !- N312
    0.69, 0.886, 0.078, 0.078,                                       !- N316
    0.695, 0.885, 0.078, 0.078,                                      !- N320
    0.7, 0.884, 0.078, 0.078,                                        !- N324
    0.705, 0.883, 0.077, 0.077,                                      !- N328
    0.71, 0.882, 0.077, 0.077,                                       !- N332
    0.715, 0.881, 0.077, 0.077,                                      !- N336
    0.72, 0.88, 0.077, 0.077,                                        !- N340
    0.725, 0.879, 0.077, 0.077,                                      !- N344
    0.73, 0.877, 0.077, 0.077,                                       !- N348
    0.735, 0.876, 0.077, 0.077,                                      !- N352
    0.74, 0.875, 0.077, 0.077,                                       !- N356
    0.745, 0.874, 0.076, 0.076,                                      !- N360
    0.75, 0.873, 0.076, 0.076,                                       !- N364
    0.755, 0.872, 0.076, 0.076,                                      !- N368
    0.76, 0.871, 0.076, 0.076,                                       !- N372
    0.765, 0.87, 0.076, 0.076,                                       !- N376
    0.77, 0.868, 0.076, 0.076,                                       !- N380
    0.775, 0.867, 0.076, 0.076,                                      !- N384
    0.78, 0.867, 0.076, 0.076,                                       !- N388
    0.785, 0.865, 0.075, 0.075,                                      !- N392
    0.79, 0.864, 0.075, 0.075,                                       !- N396
    0.795, 0.863, 0.075, 0.075,                                      !- N400
    0.8, 0.862, 0.075, 0.075,                                        !- N404
    0.805, 0.861, 0.075, 0.075,                                      !- N408
    0.81, 0.861, 0.075, 0.075,                                       !- N412
    0.815, 0.86, 0.075, 0.075,                                       !- N416
    0.82, 0.859, 0.075, 0.075,                                       !- N420
    0.825, 0.858, 0.075, 0.075,                                      !- N424
    0.83, 0.858, 0.075, 0.075,                                       !- N428
    0.835, 0.857, 0.075, 0.075,                                      !- N432
    0.84, 0.856, 0.074, 0.074,                                       !- N436
    0.845, 0.854, 0.074, 0.074,                                      !- N440
    0.85, 0.853, 0.074, 0.074,                                       !- N444
    0.855, 0.852, 0.074, 0.074,                                      !- N448
    0.86, 0.851, 0.074, 0.074,                                       !- N452
    0.865, 0.851, 0.074, 0.074,                                      !- N456
    0.87, 0.85, 0.074, 0.074,                                        !- N460
    0.875, 0.849, 0.074, 0.074,                                      !- N464
    0.88, 0.848, 0.074, 0.074,                                       !- N468
    0.885, 0.847, 0.074, 0.074,                                      !- N472
    0.89, 0.847, 0.074, 0.074,                                       !- N476
    0.895, 0.846, 0.074, 0.074,                                      !- N480
    0.9, 0.845, 0.073, 0.073,                                        !- N484
    0.905, 0.845, 0.073, 0.073,                                      !- N488
    0.91, 0.844, 0.073, 0.073,                                       !- N492
    0.915, 0.844, 0.073, 0.073,                                      !- N496
    0.92, 0.843, 0.073, 0.073,                                       !- N500
    0.925, 0.843, 0.073, 0.073,                                      !- N504
    0.93, 0.842, 0.073, 0.073,                                       !- N508
    0.935, 0.842, 0.073, 0.073,                                      !- N512
    0.94, 0.842, 0.073, 0.073,                                       !- N516
    0.945, 0.841, 0.073, 0.073,                                      !- N520
    0.95, 0.841, 0.073, 0.073,                                       !- N524
    0.955, 0.841, 0.073, 0.073,                                      !- N528
    0.96, 0.84, 0.073, 0.073,                                        !- N532
    0.965, 0.84, 0.073, 0.073,                                       !- N536
    0.97, 0.84, 0.073, 0.073,                                        !- N540
    0.975, 0.84, 0.073, 0.073,                                       !- N544
    0.98, 0.84, 0.073, 0.073,                                        !- N548
    0.985, 0.839, 0.073, 0.073,                                      !- N552
    0.99, 0.839, 0.073, 0.073,                                       !- N556
    0.995, 0.839, 0.073, 0.073,                                      !- N560
    1, 0.839, 0.073, 0.073,                                          !- N564
    1.005, 0.839, 0.072, 0.072,                                      !- N568
    1.01, 0.839, 0.072, 0.072,                                       !- N572
    1.015, 0.838, 0.072, 0.072,                                      !- N576
    1.02, 0.838, 0.072, 0.072,                                       !- N580
    1.025, 0.838, 0.072, 0.072,                                      !- N584
    1.03, 0.838, 0.072, 0.072,                                       !- N588
    1.035, 0.838, 0.072, 0.072,                                      !- N592
    1.04, 0.838, 0.072, 0.072,                                       !- N596
    1.045, 0.838, 0.072, 0.072,                                      !- N600
    1.05, 0.837, 0.072, 0.072,                                       !- N604
    1.055, 0.837, 0.072, 0.072,                                      !- N608
    1.06, 0.837, 0.072, 0.072,                                       !- N612
    1.065, 0.837, 0.072, 0.072,                                      !- N616
    1.07, 0.838, 0.072, 0.072,                                       !- N620
    1.075, 0.838, 0.072, 0.072,                                      !- N624
    1.08, 0.838, 0.072, 0.072,                                       !- N628
    1.085, 0.838, 0.072, 0.072,                                      !- N632
    1.09, 0.838, 0.072, 0.072,                                       !- N636
    1.095, 0.838, 0.072, 0.072,                                      !- N640
    1.1, 0.838, 0.072, 0.072,                                        !- N644
    1.105, 0.838, 0.072, 0.072,                                      !- N648
    1.11, 0.838, 0.072, 0.072,                                       !- N652
    1.115, 0.838, 0.072, 0.072,                                      !- N656
    1.12, 0.838, 0.072, 0.072,                                       !- N660
    1.125, 0.838, 0.072, 0.072,                                      !- N664
    1.13, 0.838, 0.072, 0.072,                                       !- N668
    1.135, 0.838, 0.072, 0.072,                                      !- N672
    1.14, 0.838, 0.072, 0.072,                                       !- N676
    1.145, 0.839, 0.072, 0.072,                                      !- N680
    1.15, 0.839, 0.072, 0.072,                                       !- N684
    1.155, 0.839, 0.072, 0.072,                                      !- N688
    1.16, 0.839, 0.072, 0.072,                                       !- N692
    1.165, 0.839, 0.072, 0.072,                                      !- N696
    1.17, 0.839, 0.072, 0.072,                                       !- N700
    1.175, 0.839, 0.072, 0.072,                                      !- N704
    1.18, 0.84, 0.072, 0.072,                                        !- N708
    1.185, 0.84, 0.072, 0.072,                                       !- N712
    1.19, 0.84, 0.072, 0.072,                                        !- N716
    1.195, 0.84, 0.072, 0.072,                                       !- N720
    1.2, 0.84, 0.072, 0.072,                                         !- N724
    1.205, 0.841, 0.072, 0.072,                                      !- N728
    1.21, 0.841, 0.072, 0.072,                                       !- N732
    1.215, 0.841, 0.072, 0.072,                                      !- N736
    1.22, 0.842, 0.072, 0.072,                                       !- N740
    1.225, 0.842, 0.072, 0.072,                                      !- N744
    1.23, 0.842, 0.072, 0.072,                                       !- N748
    1.235, 0.843, 0.072, 0.072,                                      !- N752
    1.24, 0.843, 0.072, 0.072,                                       !- N756
    1.245, 0.843, 0.072, 0.072,                                      !- N760
    1.25, 0.844, 0.072, 0.072,                                       !- N764
    1.255, 0.844, 0.072, 0.072,                                      !- N768
    1.26, 0.845, 0.072, 0.072,                                       !- N772
    1.265, 0.845, 0.072, 0.072,                                      !- N776
    1.27, 0.845, 0.072, 0.072,                                       !- N780
    1.275, 0.846, 0.072, 0.072,                                      !- N784
    1.28, 0.846, 0.072, 0.072,                                       !- N788
    1.285, 0.847, 0.072, 0.072,                                      !- N792
    1.29, 0.847, 0.072, 0.072,                                       !- N796
    1.295, 0.847, 0.072, 0.072,                                      !- N800
    1.3, 0.848, 0.072, 0.072,                                        !- N804
    1.305, 0.848, 0.072, 0.072,                                      !- N808
    1.31, 0.849, 0.072, 0.072,                                       !- N812
    1.315, 0.849, 0.072, 0.072,                                      !- N816
    1.32, 0.85, 0.073, 0.073,                                        !- N820
    1.325, 0.85, 0.073, 0.073,                                       !- N824
    1.33, 0.851, 0.073, 0.073,                                       !- N828
    1.335, 0.851, 0.073, 0.073,                                      !- N832
    1.34, 0.852, 0.073, 0.073,                                       !- N836
    1.345, 0.852, 0.073, 0.073,                                      !- N840
    1.35, 0.853, 0.073, 0.073,                                       !- N844
    1.355, 0.853, 0.073, 0.073,                                      !- N848
    1.36, 0.853, 0.073, 0.073,                                       !- N852
    1.365, 0.853, 0.073, 0.073,                                      !- N856
    1.37, 0.854, 0.073, 0.073,                                       !- N860
    1.375, 0.854, 0.073, 0.073,                                      !- N864
    1.38, 0.854, 0.073, 0.073,                                       !- N868
    1.385, 0.854, 0.073, 0.073,                                      !- N872
    1.39, 0.855, 0.073, 0.073,                                       !- N876
    1.395, 0.855, 0.073, 0.073,                                      !- N880
    1.4, 0.855, 0.073, 0.073,                                        !- N884
    1.405, 0.856, 0.073, 0.073,                                      !- N888
    1.41, 0.857, 0.073, 0.073,                                       !- N892
    1.415, 0.858, 0.073, 0.073,                                      !- N896
    1.42, 0.858, 0.073, 0.073,                                       !- N900
    1.425, 0.859, 0.073, 0.073,                                      !- N904
    1.43, 0.86, 0.073, 0.073,                                        !- N908
    1.435, 0.861, 0.073, 0.073,                                      !- N912
    1.44, 0.861, 0.073, 0.073,                                       !- N916
    1.445, 0.862, 0.073, 0.073,                                      !- N920
    1.45, 0.863, 0.073, 0.073,                                       !- N924
    1.455, 0.864, 0.073, 0.073,                                      !- N928
    1.46, 0.864, 0.073, 0.073,                                       !- N932
    1.465, 0.865, 0.073, 0.073,                                      !- N936
    1.47, 0.865, 0.073, 0.073,                                       !- N940
    1.475, 0.866, 0.073, 0.073,                                      !- N944
    1.48, 0.866, 0.073, 0.073,                                       !- N948
    1.485, 0.867, 0.073, 0.073,                                      !- N952
    1.49, 0.868, 0.074, 0.074,                                       !- N956
    1.495, 0.868, 0.074, 0.074,                                      !- N960
    1.5, 0.869, 0.074, 0.074,                                        !- N964
    1.505, 0.869, 0.074, 0.074,                                      !- N968
    1.51, 0.87, 0.074, 0.074,                                        !- N972
    1.515, 0.87, 0.074, 0.074,                                       !- N976
    1.52, 0.871, 0.074, 0.074,                                       !- N980
    1.525, 0.871, 0.074, 0.074,                                      !- N984
    1.53, 0.872, 0.074, 0.074,                                       !- N988
    1.535, 0.872, 0.074, 0.074,                                      !- N992
    1.54, 0.873, 0.074, 0.074,                                       !- N996
    1.545, 0.873, 0.074, 0.074,                                      !- N1000
    1.55, 0.874, 0.074, 0.074,                                       !- N1004
    1.555, 0.874, 0.074, 0.074,                                      !- N1008
    1.56, 0.875, 0.074, 0.074,                                       !- N1012
    1.565, 0.875, 0.074, 0.074,                                      !- N1016
    1.57, 0.875, 0.074, 0.074,                                       !- N1020
    1.575, 0.875, 0.074, 0.074,                                      !- N1024
    1.58, 0.876, 0.074, 0.074,                                       !- N1028
    1.585, 0.876, 0.074, 0.074,                                      !- N1032
    1.59, 0.876, 0.074, 0.074,                                       !- N1036
    1.595, 0.876, 0.074, 0.074,                                      !- N1040
    1.6, 0.877, 0.074, 0.074,                                        !- N1044
    1.605, 0.877, 0.074, 0.074,                                      !- N1048
    1.61, 0.877, 0.074, 0.074,                                       !- N1052
    1.615, 0.877, 0.074, 0.074,                                      !- N1056
    1.62, 0.877, 0.074, 0.074,                                       !- N1060
    1.625, 0.878, 0.074, 0.074,                                      !- N1064
    1.63, 0.878, 0.074, 0.074,                                       !- N1068
    1.635, 0.878, 0.074, 0.074,                                      !- N1072
    1.64, 0.878, 0.074, 0.074,                                       !- N1076
    1.645, 0.878, 0.074, 0.074,                                      !- N1080
    1.65, 0.878, 0.074, 0.074,                                       !- N1084
    1.655, 0.878, 0.074, 0.074,                                      !- N1088
    1.66, 0.878, 0.074, 0.074,                                       !- N1092
    1.665, 0.878, 0.074, 0.074,                                      !- N1096
    1.67, 0.878, 0.074, 0.074,                                       !- N1100
    1.675, 0.878, 0.074, 0.074,                                      !- N1104
    1.68, 0.878, 0.074, 0.074,                                       !- N1108
    1.685, 0.878, 0.074, 0.074,                                      !- N1112
    1.69, 0.878, 0.074, 0.074,                                       !- N1116
    1.695, 0.878, 0.074, 0.074,                                      !- N1120
    1.7, 0.878, 0.074, 0.074,                                        !- N1124
    1.705, 0.878, 0.074, 0.074,                                      !- N1128
    1.71, 0.878, 0.074, 0.074,                                       !- N1132
    1.715, 0.878, 0.074, 0.074,                                      !- N1136
    1.72, 0.878, 0.074, 0.074,                                       !- N1140
    1.725, 0.878, 0.074, 0.074,                                      !- N1144
    1.73, 0.877, 0.074, 0.074,                                       !- N1148
    1.735, 0.877, 0.074, 0.074,                                      !- N1152
    1.74, 0.877, 0.074, 0.074,                                       !- N1156
    1.745, 0.877, 0.074, 0.074,                                      !- N1160
    1.75, 0.877, 0.074, 0.074,                                       !- N1164
    1.755, 0.877, 0.074, 0.074,                                      !- N1168
    1.76, 0.877, 0.074, 0.074,                                       !- N1172
    1.765, 0.877, 0.074, 0.074,                                      !- N1176
    1.77, 0.876, 0.073, 0.073,                                       !- N1180
    1.775, 0.876, 0.073, 0.073,                                      !- N1184
    1.78, 0.876, 0.073, 0.073,                                       !- N1188
    1.785, 0.876, 0.073, 0.073,                                      !- N1192
    1.79, 0.876, 0.073, 0.073,                                       !- N1196
    1.795, 0.875, 0.073, 0.073,                                      !- N1200
    1.8, 0.875, 0.073, 0.073,                                        !- N1204
    1.805, 0.875, 0.073, 0.073,                                      !- N1208
    1.81, 0.875, 0.073, 0.073,                                       !- N1212
    1.815, 0.875, 0.073, 0.073,                                      !- N1216
    1.82, 0.875, 0.073, 0.073,                                       !- N1220
    1.825, 0.875, 0.073, 0.073,                                      !- N1224
    1.83, 0.874, 0.073, 0.073,                                       !- N1228
    1.835, 0.874, 0.073, 0.073,                                      !- N1232
    1.84, 0.874, 0.073, 0.073,                                       !- N1236
    1.845, 0.874, 0.073, 0.073,                                      !- N1240
    1.85, 0.874, 0.073, 0.073,                                       !- N1244
    1.855, 0.874, 0.073, 0.073,                                      !- N1248
    1.86, 0.874, 0.073, 0.073,                                       !- N1252
    1.865, 0.874, 0.073, 0.073,                                      !- N1256
    1.87, 0.873, 0.073, 0.073,                                       !- N1260
    1.875, 0.873, 0.073, 0.073,                                      !- N1264
    1.88, 0.873, 0.073, 0.073,                                       !- N1268
    1.885, 0.873, 0.073, 0.073,                                      !- N1272
    1.89, 0.873, 0.073, 0.073,                                       !- N1276
    1.895, 0.873, 0.073, 0.073,                                      !- N1280
    1.9, 0.873, 0.073, 0.073,                                        !- N1284
    1.905, 0.873, 0.073, 0.073,                                      !- N1288
    1.91, 0.873, 0.073, 0.073,                                       !- N1292
    1.915, 0.873, 0.073, 0.073,                                      !- N1296
    1.92, 0.872, 0.073, 0.073,                                       !- N1300
    1.925, 0.872, 0.073, 0.073,                                      !- N1304
    1.93, 0.872, 0.073, 0.073,                                       !- N1308
    1.935, 0.872, 0.073, 0.073,                                      !- N1312
    1.94, 0.872, 0.073, 0.073,                                       !- N1316
    1.945, 0.872, 0.073, 0.073,                                      !- N1320
    1.95, 0.872, 0.073, 0.073,                                       !- N1324
    1.955, 0.872, 0.073, 0.073,                                      !- N1328
    1.96, 0.871, 0.073, 0.073,                                       !- N1332
    1.965, 0.871, 0.073, 0.073,                                      !- N1336
    1.97, 0.871, 0.073, 0.073,                                       !- N1340
    1.975, 0.871, 0.073, 0.073,                                      !- N1344
    1.98, 0.871, 0.073, 0.073,                                       !- N1348
    1.985, 0.871, 0.072, 0.072,                                      !- N1352
    1.99, 0.87, 0.072, 0.072,                                        !- N1356
    1.995, 0.87, 0.072, 0.072,                                       !- N1360
    2, 0.87, 0.072, 0.072,                                           !- N1364
    2.005, 0.87, 0.072, 0.072,                                       !- N1368
    2.01, 0.87, 0.072, 0.072,                                        !- N1372
    2.015, 0.87, 0.072, 0.072,                                       !- N1376
    2.02, 0.87, 0.072, 0.072,                                        !- N1380
    2.025, 0.87, 0.072, 0.072,                                       !- N1384
    2.03, 0.87, 0.072, 0.072,                                        !- N1388
    2.035, 0.87, 0.072, 0.072,                                       !- N1392
    2.04, 0.87, 0.072, 0.072,                                        !- N1396
    2.045, 0.87, 0.072, 0.072,                                       !- N1400
    2.05, 0.87, 0.072, 0.072,                                        !- N1404
    2.055, 0.87, 0.072, 0.072,                                       !- N1408
    2.06, 0.87, 0.072, 0.072,                                        !- N1412
    2.065, 0.87, 0.072, 0.072,                                       !- N1416
    2.07, 0.869, 0.072, 0.072,                                       !- N1420
    2.075, 0.869, 0.072, 0.072,                                      !- N1424
    2.08, 0.869, 0.072, 0.072,                                       !- N1428
    2.085, 0.869, 0.072, 0.072,                                      !- N1432
    2.09, 0.869, 0.072, 0.072,                                       !- N1436
    2.095, 0.869, 0.072, 0.072,                                      !- N1440
    2.1, 0.869, 0.072, 0.072,                                        !- N1444
    2.105, 0.868, 0.072, 0.072,                                      !- N1448
    2.11, 0.868, 0.072, 0.072,                                       !- N1452
    2.115, 0.868, 0.072, 0.072,                                      !- N1456
    2.12, 0.867, 0.072, 0.072,                                       !- N1460
    2.125, 0.867, 0.072, 0.072,                                      !- N1464
    2.13, 0.867, 0.072, 0.072,                                       !- N1468
    2.135, 0.866, 0.072, 0.072,                                      !- N1472
    2.14, 0.866, 0.072, 0.072,                                       !- N1476
    2.145, 0.866, 0.072, 0.072,                                      !- N1480
    2.15, 0.866, 0.072, 0.072,                                       !- N1484
    2.155, 0.864, 0.072, 0.072,                                      !- N1488
    2.16, 0.863, 0.071, 0.071,                                       !- N1492
    2.165, 0.861, 0.071, 0.071,                                      !- N1496
    2.17, 0.86, 0.071, 0.071,                                        !- N1500
    2.175, 0.858, 0.071, 0.071,                                      !- N1504
    2.18, 0.857, 0.071, 0.071,                                       !- N1508
    2.185, 0.855, 0.071, 0.071,                                      !- N1512
    2.19, 0.854, 0.071, 0.071,                                       !- N1516
    2.195, 0.852, 0.071, 0.071,                                      !- N1520
    2.2, 0.851, 0.071, 0.071,                                        !- N1524
    2.205, 0.85, 0.07, 0.07,                                         !- N1528
    2.21, 0.85, 0.07, 0.07,                                          !- N1532
    2.215, 0.849, 0.07, 0.07,                                        !- N1536
    2.22, 0.849, 0.07, 0.07,                                         !- N1540
    2.225, 0.848, 0.07, 0.07,                                        !- N1544
    2.23, 0.848, 0.07, 0.07,                                         !- N1548
    2.235, 0.847, 0.07, 0.07,                                        !- N1552
    2.24, 0.847, 0.07, 0.07,                                         !- N1556
    2.245, 0.846, 0.07, 0.07,                                        !- N1560
    2.25, 0.846, 0.07, 0.07,                                         !- N1564
    2.255, 0.846, 0.07, 0.07,                                        !- N1568
    2.26, 0.847, 0.07, 0.07,                                         !- N1572
    2.265, 0.847, 0.07, 0.07,                                        !- N1576
    2.27, 0.848, 0.07, 0.07,                                         !- N1580
    2.275, 0.849, 0.07, 0.07,                                        !- N1584
    2.28, 0.849, 0.07, 0.07,                                         !- N1588
    2.285, 0.85, 0.07, 0.07,                                         !- N1592
    2.29, 0.85, 0.07, 0.07,                                          !- N1596
    2.295, 0.851, 0.07, 0.07,                                        !- N1600
    2.3, 0.851, 0.07, 0.07,                                          !- N1604
    2.305, 0.852, 0.07, 0.07,                                        !- N1608
    2.31, 0.852, 0.07, 0.07,                                         !- N1612
    2.315, 0.852, 0.07, 0.07,                                        !- N1616
    2.32, 0.852, 0.07, 0.07,                                         !- N1620
    2.325, 0.852, 0.07, 0.07,                                        !- N1624
    2.33, 0.853, 0.07, 0.07,                                         !- N1628
    2.335, 0.853, 0.07, 0.07,                                        !- N1632
    2.34, 0.853, 0.07, 0.07,                                         !- N1636
    2.345, 0.853, 0.07, 0.07,                                        !- N1640
    2.35, 0.853, 0.07, 0.07,                                         !- N1644
    2.355, 0.853, 0.07, 0.07,                                        !- N1648
    2.36, 0.853, 0.07, 0.07,                                         !- N1652
    2.365, 0.852, 0.07, 0.07,                                        !- N1656
    2.37, 0.852, 0.07, 0.07,                                         !- N1660
    2.375, 0.852, 0.07, 0.07,                                        !- N1664
    2.38, 0.851, 0.07, 0.07,                                         !- N1668
    2.385, 0.851, 0.07, 0.07,                                        !- N1672
    2.39, 0.851, 0.07, 0.07,                                         !- N1676
    2.395, 0.85, 0.07, 0.07,                                         !- N1680
    2.4, 0.85, 0.07, 0.07,                                           !- N1684
    2.405, 0.849, 0.07, 0.07,                                        !- N1688
    2.41, 0.848, 0.07, 0.07,                                         !- N1692
    2.415, 0.848, 0.07, 0.07,                                        !- N1696
    2.42, 0.847, 0.07, 0.07,                                         !- N1700
    2.425, 0.846, 0.07, 0.07,                                        !- N1704
    2.43, 0.845, 0.07, 0.07,                                         !- N1708
    2.435, 0.844, 0.07, 0.07,                                        !- N1712
    2.44, 0.844, 0.069, 0.069,                                       !- N1716
    2.445, 0.843, 0.069, 0.069,                                      !- N1720
    2.45, 0.842, 0.069, 0.069,                                       !- N1724
    2.455, 0.841, 0.069, 0.069,                                      !- N1728
    2.46, 0.84, 0.069, 0.069,                                        !- N1732
    2.465, 0.839, 0.069, 0.069,                                      !- N1736
    2.47, 0.838, 0.069, 0.069,                                       !- N1740
    2.475, 0.837, 0.069, 0.069,                                      !- N1744
    2.48, 0.836, 0.069, 0.069,                                       !- N1748
    2.485, 0.835, 0.069, 0.069,                                      !- N1752
    2.49, 0.834, 0.069, 0.069,                                       !- N1756
    2.495, 0.833, 0.069, 0.069,                                      !- N1760
    2.5, 0.832, 0.069, 0.069;                                        !- N1764


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    ROOF-1_DEF,              !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

Construction,
    WALL-11,                 !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

Construction,
    CLNG-11,                 !- Name
    u-0.66,                  !- Outside Layer
    u-0.66,                  !- Layer 2
    u-0.66,                  !- Layer 3
    u-0.66;                  !- Layer 4

Construction,
    FLOOR-SLAB-11,           !- Name
    u-0.66,                  !- Outside Layer
    u-0.66,                  !- Layer 2
    u-0.66,                  !- Layer 3
    u-0.66;                  !- Layer 4

Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

Construction,
    AGC TRIPLE_DEF,              !- Name
    4 mm Planibel Low-e back_e,  !- Outside Layer
    22ARGON,                 !- Layer 2
    4 mm Planibel Clearlite, !- Layer 3
    16ARGON,                 !- Layer 4
    4 mm Planibel Low-e front_e;  !- Layer 5

Construction,
    AGC TRIPLE_SHADING_DEF,      !- Name
    4 mm Planibel Low-e back_e,  !- Outside Layer
    22ARGON,                 !- Layer 2
    4 mm Planibel Clearlite, !- Layer 3
    16ARGON,                 !- Layer 4
    4 mm Planibel Low-e front_e,  !- Layer 5
    Shade_1;                 !- Layer 6


Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1,              !- Outside Layer
    HW CONCRETE;             !- Layer 2

Construction,
    FLOOR-SLAB-12,           !- Name
    CC03,                    !- Outside Layer
    HW CONCRETE;             !- Layer 2

Construction,
    WALL-1_DEF,              !- Name
    WD01,                    !- Outside Layer
    HW CONCRETE,             !- Layer 2
    HW CONCRETE,             !- Layer 3
    GP01;                    !- Layer 4

Construction,
    FLOOR-SLAB-1_DEF,        !- Name
    CC03,                    !- Outside Layer
    HW CONCRETE;             !- Layer 2

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer


    
Construction,
    AGC TRIPLE,              !- Name
    4 mm Planibel Low-e back_e,  !- Outside Layer
    16ARGON,                 !- Layer 4
    4 mm Planibel Low-e front_e;  !- Layer 5

Construction,
    AGC TRIPLE_SHADING,      !- Name
    4 mm Planibel Low-e back_e,  !- Outside Layer
    16ARGON,                 !- Layer 4
    4 mm Planibel Low-e front_e,  !- Layer 5
    Shade_1;                 !- Layer 6

Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    Roof_FiberglassQuilt_50;!- Layer 4

Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    Roof_FiberglassQuilt_50,!- Layer 2
    GP01;                    !- Layer 4

Construction,
    FLOOR-SLAB-1,            !- Name
    G05 8mm wood,            !- Outside Layer
    Roof_FiberglassQuilt_50,!- Layer 2
    8IN Concrete HW;         !- Layer 4


Material,
    Roof_FiberglassQuilt_50,!- Name
    MediumSmooth,            !- Roughness
    0.05,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    Perimeter_ZN_1,          !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    Perimeter_ZN_2,          !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    Perimeter_ZN_4,          !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    Perimeter_ZN_3,          !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    Core_ZN,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    ALL,                     !- Name
    Perimeter_ZN_1,          !- Zone 1 Name
    Perimeter_ZN_2,          !- Zone 2 Name
    Perimeter_ZN_3,          !- Zone 3 Name
    Perimeter_ZN_4,          !- Zone 4 Name
    Core_ZN;                 !- Zone 5 Name

ZoneList,
    ALL_ext,                 !- Name
    Perimeter_ZN_1,          !- Zone 1 Name
    Perimeter_ZN_2,          !- Zone 2 Name
    Perimeter_ZN_3,          !- Zone 3 Name
    Perimeter_ZN_4;          !- Zone 4 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    456_Floor_0_0_0,         !- Name
    Floor,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    480_Ceiling_1_0_10000,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7247868451, -16.9863553666, 3.2,  !- X,Y,Z  1 {m}
    -15.8947593363, -6.2363553666, 3.2, !- X,Y,Z  2 {m}
    -11.0241188987, -3.0165521033, 3.2, !- X,Y,Z  3 {m}
    3.0778980475, -11.1583553833, 3.2;  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    480_Ceiling_1_0_10000,   !- Name
    Ceiling,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    456_Floor_0_0_0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8947593363, -6.2363553666, 3.2, !- X,Y,Z  1 {m}
    2.7247868451, -16.9863553666, 3.2,  !- X,Y,Z  2 {m}
    3.0778980475, -11.1583553833, 3.2,  !- X,Y,Z  3 {m}
    -11.0241188987, -3.0165521033, 3.2; !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    456_Floor_0_1_0,         !- Name
    Floor,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    487_Ceiling_1_0_10001,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7247868451, -16.9863553666, 3.2,  !- X,Y,Z  1 {m}
    3.0778980475, -11.1583553833, 3.2,  !- X,Y,Z  2 {m}
    8.6546058825, -1.4992140741, 3.2,   !- X,Y,Z  3 {m}
    13.4546550851, 1.5983215836, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    487_Ceiling_1_0_10001,   !- Name
    Ceiling,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    456_Floor_0_1_0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7247868451, -16.9863553666, 3.2,  !- X,Y,Z  1 {m}
    13.4546550851, 1.5983215836, 3.2,   !- X,Y,Z  2 {m}
    8.6546058825, -1.4992140741, 3.2,   !- X,Y,Z  3 {m}
    3.0778980475, -11.1583553833, 3.2;  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    456_Floor_0_2_0,         !- Name
    Floor,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    494_Ceiling_1_0_10002,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8947593363, -6.2363553666, 3.2, !- X,Y,Z  1 {m}
    -5.1648910963, 12.3483215836, 3.2,  !- X,Y,Z  2 {m}
    -5.4474110637, 6.6425892059, 3.2,   !- X,Y,Z  3 {m}
    -11.0241188987, -3.0165521033, 3.2; !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    494_Ceiling_1_0_10002,   !- Name
    Ceiling,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    456_Floor_0_2_0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8947593363, -6.2363553666, 3.2, !- X,Y,Z  1 {m}
    -11.0241188987, -3.0165521033, 3.2, !- X,Y,Z  2 {m}
    -5.4474110637, 6.6425892059, 3.2,   !- X,Y,Z  3 {m}
    -5.1648910963, 12.3483215836, 3.2;  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    456_Floor_0_3_0,         !- Name
    Floor,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    501_Ceiling_1_0_10003,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.6546058825, -1.4992140741, 3.2,   !- X,Y,Z  1 {m}
    -5.4474110637, 6.6425892059, 3.2,   !- X,Y,Z  2 {m}
    -5.1648910963, 12.3483215836, 3.2,  !- X,Y,Z  3 {m}
    13.4546550851, 1.5983215836, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    501_Ceiling_1_0_10003,   !- Name
    Ceiling,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    456_Floor_0_3_0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4474110637, 6.6425892059, 3.2,   !- X,Y,Z  1 {m}
    8.6546058825, -1.4992140741, 3.2,   !- X,Y,Z  2 {m}
    13.4546550851, 1.5983215836, 3.2,   !- X,Y,Z  3 {m}
    -5.1648910963, 12.3483215836, 3.2;  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    456_Floor_0_4_0,         !- Name
    Floor,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    508_Ceiling_1_0_10004,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0778980475, -11.1583553833, 3.2,  !- X,Y,Z  1 {m}
    -11.0241188987, -3.0165521033, 3.2, !- X,Y,Z  2 {m}
    -5.4474110637, 6.6425892059, 3.2,   !- X,Y,Z  3 {m}
    8.6546058825, -1.4992140741, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    508_Ceiling_1_0_10004,   !- Name
    Ceiling,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    456_Floor_0_4_0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.0241188987, -3.0165521033, 3.2, !- X,Y,Z  1 {m}
    3.0778980475, -11.1583553833, 3.2,  !- X,Y,Z  2 {m}
    8.6546058825, -1.4992140741, 3.2,   !- X,Y,Z  3 {m}
    -5.4474110637, 6.6425892059, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    456_Roof_1_0_0,          !- Name
    Roof,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8947593328, -6.2363553675, 4,   !- X,Y,Z  1 {m}
    2.7247868486, -16.9863553675, 4,    !- X,Y,Z  2 {m}
    13.4546550881, 1.5983215819, 4,     !- X,Y,Z  3 {m}
    -5.1648910933, 12.3483215819, 4;    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    456_Wall_2_0_0,          !- Name
    Wall,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7247868486, -16.9863553675, 3.2,  !- X,Y,Z  1 {m}
    13.4546550881, 1.5983215819, 3.2,   !- X,Y,Z  2 {m}
    13.4546550881, 1.5983215819, 4,     !- X,Y,Z  3 {m}
    2.7247868486, -16.9863553675, 4;    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    456_Wall_3_0_0,          !- Name
    Wall,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.4546550881, 1.5983215819, 3.2,   !- X,Y,Z  1 {m}
    -5.1648910933, 12.3483215819, 3.2,  !- X,Y,Z  2 {m}
    -5.1648910933, 12.3483215819, 4,    !- X,Y,Z  3 {m}
    13.4546550881, 1.5983215819, 4;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    456_Wall_4_0_0,          !- Name
    Wall,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1648910933, 12.3483215819, 3.2,  !- X,Y,Z  1 {m}
    -15.8947593328, -6.2363553675, 3.2, !- X,Y,Z  2 {m}
    -15.8947593328, -6.2363553675, 4,   !- X,Y,Z  3 {m}
    -5.1648910933, 12.3483215819, 4;    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    456_Wall_5_0_0,          !- Name
    Wall,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8947593328, -6.2363553675, 3.2, !- X,Y,Z  1 {m}
    2.7247868486, -16.9863553675, 3.2,  !- X,Y,Z  2 {m}
    2.7247868486, -16.9863553675, 4,    !- X,Y,Z  3 {m}
    -15.8947593328, -6.2363553675, 4;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    480_GroundFloor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7247868486, -16.9863553675, 0,    !- X,Y,Z  1 {m}
    -15.8947593328, -6.2363553675, 0,   !- X,Y,Z  2 {m}
    -11.0241188926, -3.0165521023, 0,   !- X,Y,Z  3 {m}
    3.0778980513, -11.158355381, 0;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    480_Partition_2_0_0,     !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    487_Partition_5_0_10005, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7247868488, -16.986355364, 0,     !- X,Y,Z  1 {m}
    3.0778980516, -11.1583553768, 0,    !- X,Y,Z  2 {m}
    3.0778980516, -11.1583553768, 3.2,  !- X,Y,Z  3 {m}
    2.7247868488, -16.986355364, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    487_Partition_5_0_10005, !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    480_Partition_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0778980516, -11.1583553768, 0,    !- X,Y,Z  1 {m}
    2.7247868488, -16.986355364, 0,     !- X,Y,Z  2 {m}
    2.7247868488, -16.986355364, 3.2,   !- X,Y,Z  3 {m}
    3.0778980516, -11.1583553768, 3.2;  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    480_Partition_3_0_0,     !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    508_Partition_5_0_10006, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0778980494, -11.1583553799, 0,    !- X,Y,Z  1 {m}
    -11.0241188967, -3.0165520999, 0,   !- X,Y,Z  2 {m}
    -11.0241188967, -3.0165520999, 3.2, !- X,Y,Z  3 {m}
    3.0778980494, -11.1583553799, 3.2;  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    508_Partition_5_0_10006, !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    480_Partition_3_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.0241188967, -3.0165520999, 0,   !- X,Y,Z  1 {m}
    3.0778980494, -11.1583553799, 0,    !- X,Y,Z  2 {m}
    3.0778980494, -11.1583553799, 3.2,  !- X,Y,Z  3 {m}
    -11.0241188967, -3.0165520999, 3.2; !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    480_Partition_4_0_0,     !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    494_Partition_2_0_10007, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.0241188941, -3.0165521033, 0,   !- X,Y,Z  1 {m}
    -15.8947593349, -6.2363553689, 0,   !- X,Y,Z  2 {m}
    -15.8947593349, -6.2363553689, 3.2, !- X,Y,Z  3 {m}
    -11.0241188941, -3.0165521033, 3.2; !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    494_Partition_2_0_10007, !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    480_Partition_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8947593349, -6.2363553689, 0,   !- X,Y,Z  1 {m}
    -11.0241188941, -3.0165521033, 0,   !- X,Y,Z  2 {m}
    -11.0241188941, -3.0165521033, 3.2, !- X,Y,Z  3 {m}
    -15.8947593349, -6.2363553689, 3.2; !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    480_Wall_5_0_0,          !- Name
    Wall,                    !- Surface Type
    WALL-1,                  !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8947593328, -6.2363553675, 0,   !- X,Y,Z  1 {m}
    2.7247868486, -16.9863553675, 0,    !- X,Y,Z  2 {m}
    2.7247868486, -16.9863553675, 3.2,  !- X,Y,Z  3 {m}
    -15.8947593328, -6.2363553675, 3.2; !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    487_GroundFloor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7247868486, -16.9863553675, 0,    !- X,Y,Z  1 {m}
    3.0778980513, -11.158355381, 0,     !- X,Y,Z  2 {m}
    8.6546058863, -1.4992140718, 0,     !- X,Y,Z  3 {m}
    13.4546550881, 1.5983215819, 0;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    487_Wall_2_0_0,          !- Name
    Wall,                    !- Surface Type
    WALL-1,                  !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7247868486, -16.9863553675, 0,    !- X,Y,Z  1 {m}
    13.4546550881, 1.5983215819, 0,     !- X,Y,Z  2 {m}
    13.4546550881, 1.5983215819, 3.2,   !- X,Y,Z  3 {m}
    2.7247868486, -16.9863553675, 3.2;  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    487_Partition_3_0_0,     !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    501_Partition_2_0_10008, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.4546550879, 1.5983215818, 0,     !- X,Y,Z  1 {m}
    8.6546058832, -1.4992140738, 0,     !- X,Y,Z  2 {m}
    8.6546058832, -1.4992140738, 3.2,   !- X,Y,Z  3 {m}
    13.4546550879, 1.5983215818, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    501_Partition_2_0_10008, !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    487_Partition_3_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.6546058832, -1.4992140738, 0,     !- X,Y,Z  1 {m}
    13.4546550879, 1.5983215818, 0,     !- X,Y,Z  2 {m}
    13.4546550879, 1.5983215818, 3.2,   !- X,Y,Z  3 {m}
    8.6546058832, -1.4992140738, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    487_Partition_4_0_0,     !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    508_Partition_2_0_10009, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.6546058844, -1.4992140752, 0,     !- X,Y,Z  1 {m}
    3.0778980494, -11.1583553843, 0,    !- X,Y,Z  2 {m}
    3.0778980494, -11.1583553843, 3.2,  !- X,Y,Z  3 {m}
    8.6546058844, -1.4992140752, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    508_Partition_2_0_10009, !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    487_Partition_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0778980494, -11.1583553843, 0,    !- X,Y,Z  1 {m}
    8.6546058844, -1.4992140752, 0,     !- X,Y,Z  2 {m}
    8.6546058844, -1.4992140752, 3.2,   !- X,Y,Z  3 {m}
    3.0778980494, -11.1583553843, 3.2;  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    494_GroundFloor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8947593328, -6.2363553675, 0,   !- X,Y,Z  1 {m}
    -5.1648910933, 12.3483215819, 0,    !- X,Y,Z  2 {m}
    -5.4474110576, 6.6425892069, 0,     !- X,Y,Z  3 {m}
    -11.0241188926, -3.0165521023, 0;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    494_Partition_3_0_0,     !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    508_Partition_4_0_10010, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.0241188946, -3.0165521057, 0,   !- X,Y,Z  1 {m}
    -5.4474110596, 6.6425892035, 0,     !- X,Y,Z  2 {m}
    -5.4474110596, 6.6425892035, 3.2,   !- X,Y,Z  3 {m}
    -11.0241188946, -3.0165521057, 3.2; !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    508_Partition_4_0_10010, !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    494_Partition_3_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4474110596, 6.6425892035, 0,     !- X,Y,Z  1 {m}
    -11.0241188946, -3.0165521057, 0,   !- X,Y,Z  2 {m}
    -11.0241188946, -3.0165521057, 3.2, !- X,Y,Z  3 {m}
    -5.4474110596, 6.6425892035, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    494_Partition_4_0_0,     !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    501_Partition_4_0_10011, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4474110576, 6.6425892077, 0,     !- X,Y,Z  1 {m}
    -5.1648910931, 12.3483215861, 0,    !- X,Y,Z  2 {m}
    -5.1648910931, 12.3483215861, 3.2,  !- X,Y,Z  3 {m}
    -5.4474110576, 6.6425892077, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    501_Partition_4_0_10011, !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    494_Partition_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1648910931, 12.3483215861, 0,    !- X,Y,Z  1 {m}
    -5.4474110576, 6.6425892077, 0,     !- X,Y,Z  2 {m}
    -5.4474110576, 6.6425892077, 3.2,   !- X,Y,Z  3 {m}
    -5.1648910931, 12.3483215861, 3.2;  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    494_Wall_5_0_0,          !- Name
    Wall,                    !- Surface Type
    WALL-1,                  !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1648910933, 12.3483215819, 0,    !- X,Y,Z  1 {m}
    -15.8947593328, -6.2363553675, 0,   !- X,Y,Z  2 {m}
    -15.8947593328, -6.2363553675, 3.2, !- X,Y,Z  3 {m}
    -5.1648910933, 12.3483215819, 3.2;  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    501_GroundFloor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.6546058863, -1.4992140718, 0,     !- X,Y,Z  1 {m}
    -5.4474110576, 6.6425892069, 0,     !- X,Y,Z  2 {m}
    -5.1648910933, 12.3483215819, 0,    !- X,Y,Z  3 {m}
    13.4546550881, 1.5983215819, 0;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    501_Wall_3_0_0,          !- Name
    Wall,                    !- Surface Type
    WALL-1,                  !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.4546550881, 1.5983215819, 0,     !- X,Y,Z  1 {m}
    -5.1648910933, 12.3483215819, 0,    !- X,Y,Z  2 {m}
    -5.1648910933, 12.3483215819, 3.2,  !- X,Y,Z  3 {m}
    13.4546550881, 1.5983215819, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    501_Partition_5_0_0,     !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    508_Partition_3_0_10012, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4474110617, 6.6425892093, 0,     !- X,Y,Z  1 {m}
    8.6546058845, -1.4992140707, 0,     !- X,Y,Z  2 {m}
    8.6546058845, -1.4992140707, 3.2,   !- X,Y,Z  3 {m}
    -5.4474110617, 6.6425892093, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    508_Partition_3_0_10012, !- Name
    Wall,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    501_Partition_5_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.6546058845, -1.4992140707, 0,     !- X,Y,Z  1 {m}
    -5.4474110617, 6.6425892093, 0,     !- X,Y,Z  2 {m}
    -5.4474110617, 6.6425892093, 3.2,   !- X,Y,Z  3 {m}
    8.6546058845, -1.4992140707, 3.2;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    508_GroundFloor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0778980513, -11.158355381, 0,     !- X,Y,Z  1 {m}
    -11.0241188926, -3.0165521023, 0,   !- X,Y,Z  2 {m}
    -5.4474110576, 6.6425892069, 0,     !- X,Y,Z  3 {m}
    8.6546058863, -1.4992140718, 0;     !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    480_Wall_5_0_0_0_0_1_Win,!- Name
    Window,                  !- Surface Type
    AGC TRIPLE,              !- Construction Name
    480_Wall_5_0_0,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -12.7617064708, -8.0452242807, 0.54072271,
                                        !- X,Y,Z  1 {m}
    -4.7152973619, -12.6908207457, 0.54072271,
                                        !- X,Y,Z  2 {m}
    -4.7152973619, -12.6908207457, 2.76,
                                        !- X,Y,Z  3 {m}
    -12.7617064708, -8.0452242807, 2.76;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    487_Wall_2_0_0_0_0_0_Win,!- Name
    Window,                  !- Surface Type
    AGC TRIPLE,              !- Construction Name
    487_Wall_2_0_0,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.8254771181, -9.8837514746, 0.40947132,
                                        !- X,Y,Z  1 {m}
    10.7521880281, -3.0824886718, 0.40947132,
                                        !- X,Y,Z  2 {m}
    10.7521880281, -3.0824886718, 2.76, !- X,Y,Z  3 {m}
    6.8254771181, -9.8837514746, 2.76;  !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    494_Wall_5_0_0_0_0_0_Win,!- Name
    Window,                  !- Surface Type
    AGC TRIPLE,              !- Construction Name
    494_Wall_5_0_0,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.3424033733, 6.8447088713, 0.23717307,
                                        !- X,Y,Z  1 {m}
    -12.3690361283, -.1296236438, 0.23717307,
                                        !- X,Y,Z  2 {m}
    -12.3690361283, -.1296236438, 2.94345805,
                                        !- X,Y,Z  3 {m}
    -8.3424033733, 6.8447088713, 2.94345805;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    501_Wall_3_0_0_0_0_1_Win,!- Name
    Window,                  !- Surface Type
    AGC TRIPLE,              !- Construction Name
    501_Wall_3_0_0,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.9341775544, 3.6308702336, 0.36493828,
                                        !- X,Y,Z  1 {m}
    2.7912081993, 7.7548655136, 0.36493828,
                                        !- X,Y,Z  2 {m}
    2.7912081993, 7.7548655136, 2.99994243,
                                        !- X,Y,Z  3 {m}
    9.9341775544, 3.6308702336, 2.99994243;
                                        !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    SPACE11,                 !- Name
    Perimeter_ZN_1,          !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    AGC TRIPLE_SHADING,      !- Construction with Shading Name
    OffNightAndOnDayIfCoolingAndHighSolarOnWindow,  !- Shading Control Type
    ON,                      !- Schedule Name
    35,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    480_Wall_5_0_0_0_0_1_Win;!- Fenestration Surface 1 Name

WindowShadingControl,
    SPACE21,                 !- Name
    Perimeter_ZN_2,          !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    AGC TRIPLE_SHADING,      !- Construction with Shading Name
    OffNightAndOnDayIfCoolingAndHighSolarOnWindow,  !- Shading Control Type
    ON,                      !- Schedule Name
    35,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    487_Wall_2_0_0_0_0_0_Win;!- Fenestration Surface 1 Name

WindowShadingControl,
    SPACE31,                 !- Name
    Perimeter_ZN_3,          !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    AGC TRIPLE_SHADING,      !- Construction with Shading Name
    OffNightAndOnDayIfCoolingAndHighSolarOnWindow,  !- Shading Control Type
    ON,                      !- Schedule Name
    35,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    501_Wall_3_0_0_0_0_1_Win;!- Fenestration Surface 1 Name

WindowShadingControl,
    SPACE41,                 !- Name
    Perimeter_ZN_4,          !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    AGC TRIPLE_SHADING,      !- Construction with Shading Name
    OffNightAndOnDayIfCoolingAndHighSolarOnWindow,  !- Shading Control Type
    ON,                      !- Schedule Name
    35,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    494_Wall_5_0_0_0_0_0_Win;!- Fenestration Surface 1 Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Core_ZN Internal Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    Core_ZN,                 !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    150;                     !- Surface Area {m2}

InternalMass,
    Perimeter_ZN_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    150;                     !- Surface Area {m2}

InternalMass,
    Perimeter_ZN_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_2,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    150;                     !- Surface Area {m2}

InternalMass,
    Perimeter_ZN_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_3,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    150;                     !- Surface Area {m2}

InternalMass,
    Perimeter_ZN_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_4,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    150;                     !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Perimeter_ZN_1 People 1, !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
    P1,                      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.58,                   !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

People,
    Perimeter_ZN_2 People 1, !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
    P2,                      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.58,                   !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

People,
    Perimeter_ZN_3 People 1, !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
    P3,                      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.58,                   !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

People,
    Perimeter_ZN_4 People 1, !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
    P4,                      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.58,                   !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

People,
    Core_ZN People 1,        !- Name
    Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
    P5,                      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.58,                   !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Perimeter_ZN_1_Lights,   !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
    L1,                      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_2_Lights,   !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
    L2,                      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_3_Lights,   !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
    L3,                      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_4_Lights,   !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
    L4,                      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_ZN_Lights,          !- Name
    Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
    L5,                      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Perimeter_ZN_1_ElecEq,   !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
    E1,                      !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    0,                       !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    200,                     !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Perimeter_ZN_2_ElecEq,   !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
    E2,                      !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    0,                       !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    160,                     !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Perimeter_ZN_3_ElecEq,   !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
    E3,                      !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    0,                       !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    160,                     !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Perimeter_ZN_4_ElecEq,   !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
    E4,                      !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    0,                       !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    200,                     !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Core_ZN_ElecEq,          !- Name
    Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
    E5,                      !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    0,                       !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    200,                     !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1 Infil 1,  !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    ON,                      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2 Infil 1,  !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList Name
    ON,                      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3 Infil 1,  !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList Name
    ON,                      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4 Infil 1,  !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList Name
    ON,                      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Core_ZN Infil 1,         !- Name
    Core_ZN,                 !- Zone or ZoneList Name
    ON,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.36,                    !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Attic_Infiltration,      !- Name
    PLENUM-1,                !- Zone or ZoneList Name
    ON,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Perimeter_ZN_1 Ventilation,  !- Name
    ALL,                     !- Zone or ZoneList Name
    ON,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    400,                     !- Fan Pressure Rise {Pa}
    0.9,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15;                      !- Minimum Outdoor Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    w1,                      !- Name
    Perimeter_ZN_1,          !- Zone Name
    16,                      !- Opening Area {m2}
    Win_1,                   !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    210,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    1,                       !- Discharge Coefficient for Opening
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    w2,                      !- Name
    Perimeter_ZN_2,          !- Zone Name
    9,                       !- Opening Area {m2}
    Win_2,                   !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    120,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    1,                       !- Discharge Coefficient for Opening
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    w3,                      !- Name
    Perimeter_ZN_3,          !- Zone Name
    16,                      !- Opening Area {m2}
    Win_3,                   !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    30,                      !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    1,                       !- Discharge Coefficient for Opening
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    w4,                      !- Name
    Perimeter_ZN_4,          !- Zone Name
    9,                       !- Opening Area {m2}
    Win_4,                   !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    300,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    1,                       !- Discharge Coefficient for Opening
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_3,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_4,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Core_ZN,         !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Perimeter_ZN_1, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Perimeter_ZN_2, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Perimeter_ZN_3, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Perimeter_ZN_4, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Core_ZN,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    8;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_ZN_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Perimeter_ZN_1, !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Perimeter_ZN_2,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_ZN_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Perimeter_ZN_2, !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Perimeter_ZN_3,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_ZN_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Perimeter_ZN_3, !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Perimeter_ZN_4,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_ZN_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Perimeter_ZN_4, !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Core_ZN,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_ZN,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Core_ZN,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Main Airloop,            !- AirLoop Name
    Total,                   !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    20,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    25,                      !- Precool Design Temperature {C}
    0.011,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.6,                    !- Central Cooling Design Supply Air Temperature {C}
    30,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.009,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.003,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    SPACE1 Thermostat,       !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    FOUR,                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SPACE1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE2 Thermostat,       !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList Name
    FOUR,                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SPACE2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE3 Thermostat,       !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList Name
    FOUR,                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SPACE3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE4 Thermostat,       !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList Name
    FOUR,                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SPACE4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE5 Thermostat,       !- Name
    Core_ZN,                 !- Zone or ZoneList Name
    FOUR,                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SPACE5 Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    SPACE1 Dual SP Control,  !- Name
    ZoneH1,                  !- Heating Setpoint Temperature Schedule Name
    ZoneC1;                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SPACE2 Dual SP Control,  !- Name
    ZoneH2,                  !- Heating Setpoint Temperature Schedule Name
    ZoneC2;                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SPACE3 Dual SP Control,  !- Name
    ZoneH3,                  !- Heating Setpoint Temperature Schedule Name
    ZoneC3;                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SPACE4 Dual SP Control,  !- Name
    ZoneH4,                  !- Heating Setpoint Temperature Schedule Name
    ZoneC4;                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SPACE5 Dual SP Control,  !- Name
    ZoneH5,                  !- Heating Setpoint Temperature Schedule Name
    ZoneC5;                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Fixed_all,               !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW ===========

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU1,                     !- Zone Terminal Unit Name
    Baseboard1,              !- Terminal Unit Availability Schedule
    TU1 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU1 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Baseboard1,              !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan Placement
    Fan:SystemModel,         !- Supply Air Fan Object Type
    TU1 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU1 OA Mixer,            !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TU1 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TU1 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Perimeter_ZN_1;          !- Controlling Zone or Thermostat Location

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU2,                     !- Zone Terminal Unit Name
    Baseboard2,              !- Terminal Unit Availability Schedule
    TU2 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU2 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Baseboard2,              !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan Placement
    Fan:SystemModel,         !- Supply Air Fan Object Type
    TU2 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU2 OA Mixer,            !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TU2 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TU2 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Perimeter_ZN_2;          !- Controlling Zone or Thermostat Location

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU4,                     !- Zone Terminal Unit Name
    Baseboard4,              !- Terminal Unit Availability Schedule
    TU4 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU4 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Baseboard3,              !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan Placement
    Fan:SystemModel,         !- Supply Air Fan Object Type
    TU4 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU4 OA Mixer,            !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TU4 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TU4 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Perimeter_ZN_3;          !- Controlling Zone or Thermostat Location

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU3,                     !- Zone Terminal Unit Name
    Baseboard3,              !- Terminal Unit Availability Schedule
    TU3 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU3 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Baseboard4,              !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan Placement
    Fan:SystemModel,         !- Supply Air Fan Object Type
    TU3 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU3 OA Mixer,            !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TU3 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TU3 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Perimeter_ZN_4;          !- Controlling Zone or Thermostat Location

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU5inAirloop,            !- Zone Terminal Unit Name
    ,                        !- Terminal Unit Availability Schedule
    Airloop Mixed Air Outlet,!- Terminal Unit Air Inlet Node Name
    Airloop Fan Outlet Node, !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan Placement
    Fan:SystemModel,         !- Supply Air Fan Object Type
    TU5 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU5 OA Mixer,            !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TU5 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TU5 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Core_ZN;                 !- Controlling Zone or Thermostat Location

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU6inOASystem,           !- Zone Terminal Unit Name
    ,                        !- Terminal Unit Availability Schedule
    Airloop Outdoor Air Inlet,  !- Terminal Unit Air Inlet Node Name
    TU6 Outlet Node to Mixer,!- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Supply Air Fan Placement
    ,                        !- Supply Air Fan Object Type
    ,                        !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TU6 OA VRF DX Cooling Coil,  !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TU6 OA VRF DX Heating Coil,  !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20;                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC ===========

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter1-1 Baseboard Heat,  !- Name
    ,                        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter2-1 Baseboard Heat,  !- Name
    ,                        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter3-1 Baseboard Heat,  !- Name
    ,                        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter4-1 Baseboard Heat,  !- Name
    ,                        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter5-1 Baseboard Heat,  !- Name
    ,                        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter1-2 Baseboard Heat,  !- Name
    ,                        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter2-2 Baseboard Heat,  !- Name
    ,                        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter3-2 Baseboard Heat,  !- Name
    ,                        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter4-2 Baseboard Heat,  !- Name
    ,                        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter5-2 Baseboard Heat,  !- Name
    ,                        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter1-3 Baseboard Heat,  !- Name
    OFF,                     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter2-3 Baseboard Heat,  !- Name
    OFF,                     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter3-3 Baseboard Heat,  !- Name
    OFF,                     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter4-3 Baseboard Heat,  !- Name
    OFF,                     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter5-3 Baseboard Heat,  !- Name
    OFF,                     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Space1AirTerminal,       !- Name
    Baseboard1,              !- Availability Schedule Name
    Perimeter_ZN_1 Zone Equip ATInlet,  !- Air Inlet Node Name
    Perimeter_ZN_1 Zone Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Space2AirTerminal,       !- Name
    Baseboard2,              !- Availability Schedule Name
    Perimeter_ZN_2 Zone Equip ATInlet,  !- Air Inlet Node Name
    Perimeter_ZN_2 Zone Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Space3AirTerminal,       !- Name
    Baseboard3,              !- Availability Schedule Name
    Perimeter_ZN_3 Zone Equip ATInlet,  !- Air Inlet Node Name
    Perimeter_ZN_3 Zone Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Space4AirTerminal,       !- Name
    Baseboard4,              !- Availability Schedule Name
    Perimeter_ZN_4 Zone Equip ATInlet,  !- Air Inlet Node Name
    Perimeter_ZN_4 Zone Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Space5AirTerminal,       !- Name
    ,                        !- Availability Schedule Name
    Core_ZN Zone Equip ATInlet,  !- Air Inlet Node Name
    Core_ZN Zone Inlet,      !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_1 AirTerminal ADU,  !- Name
    Perimeter_ZN_1 Zone Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Space1AirTerminal;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_2 AirTerminal ADU,  !- Name
    Perimeter_ZN_2 Zone Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Space2AirTerminal;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_3 AirTerminal ADU,  !- Name
    Perimeter_ZN_3 Zone Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Space3AirTerminal;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_4 AirTerminal ADU,  !- Name
    Perimeter_ZN_4 Zone Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Space4AirTerminal;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_ZN AirTerminal ADU, !- Name
    Core_ZN Zone Inlet,      !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Space5AirTerminal;       !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Perimeter_ZN_1 Eq,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_1 AirTerminal ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    TU1,                     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 3 Object Type
    Perimeter1-1 Baseboard Heat,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 4 Object Type
    Perimeter1-2 Baseboard Heat,  !- Zone Equipment 4 Name
    4,                       !- Zone Equipment 4 Cooling Sequence
    4,                       !- Zone Equipment 4 Heating or No-Load Sequence
    ,                        !- Zone Equipment 4 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 4 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 5 Object Type
    Perimeter1-3 Baseboard Heat,  !- Zone Equipment 5 Name
    5,                       !- Zone Equipment 5 Cooling Sequence
    5;                       !- Zone Equipment 5 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_ZN_2 Eq,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_2 AirTerminal ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    TU2,                     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 3 Object Type
    Perimeter2-1 Baseboard Heat,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 4 Object Type
    Perimeter2-2 Baseboard Heat,  !- Zone Equipment 4 Name
    4,                       !- Zone Equipment 4 Cooling Sequence
    4,                       !- Zone Equipment 4 Heating or No-Load Sequence
    ,                        !- Zone Equipment 4 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 4 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 5 Object Type
    Perimeter2-3 Baseboard Heat,  !- Zone Equipment 5 Name
    5,                       !- Zone Equipment 5 Cooling Sequence
    5;                       !- Zone Equipment 5 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_ZN_3 Eq,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_3 AirTerminal ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    TU3,                     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 3 Object Type
    Perimeter3-1 Baseboard Heat,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 4 Object Type
    Perimeter3-2 Baseboard Heat,  !- Zone Equipment 4 Name
    4,                       !- Zone Equipment 4 Cooling Sequence
    4,                       !- Zone Equipment 4 Heating or No-Load Sequence
    ,                        !- Zone Equipment 4 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 4 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 5 Object Type
    Perimeter3-3 Baseboard Heat,  !- Zone Equipment 5 Name
    5,                       !- Zone Equipment 5 Cooling Sequence
    5;                       !- Zone Equipment 5 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_ZN_4 Eq,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_4 AirTerminal ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    TU4,                     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 3 Object Type
    Perimeter4-1 Baseboard Heat,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 4 Object Type
    Perimeter4-2 Baseboard Heat,  !- Zone Equipment 4 Name
    4,                       !- Zone Equipment 4 Cooling Sequence
    4,                       !- Zone Equipment 4 Heating or No-Load Sequence
    ,                        !- Zone Equipment 4 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 4 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 5 Object Type
    Perimeter4-3 Baseboard Heat,  !- Zone Equipment 5 Name
    5,                       !- Zone Equipment 5 Cooling Sequence
    5;                       !- Zone Equipment 5 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Core_ZN Eq,              !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_ZN AirTerminal ADU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Perimeter5-1 Baseboard Heat,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 3 Object Type
    Perimeter5-2 Baseboard Heat,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 4 Object Type
    Perimeter5-3 Baseboard Heat,  !- Zone Equipment 4 Name
    4,                       !- Zone Equipment 4 Cooling Sequence
    4;                       !- Zone Equipment 4 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_1,          !- Zone Name
    Perimeter_ZN_1 Eq,       !- Zone Conditioning Equipment List Name
    Perimeter_ZN_1 In Nodes, !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_1 Out Nodes,!- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_1 Node,     !- Zone Air Node Name
    Perimeter_ZN_1 Out Node; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_2,          !- Zone Name
    Perimeter_ZN_2 Eq,       !- Zone Conditioning Equipment List Name
    Perimeter_ZN_2 In Nodes, !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_2 Out Nodes,!- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_2 Node,     !- Zone Air Node Name
    Perimeter_ZN_2 Out Node; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_3,          !- Zone Name
    Perimeter_ZN_3 Eq,       !- Zone Conditioning Equipment List Name
    Perimeter_ZN_3 In Nodes, !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_3 Out Nodes,!- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_3 Node,     !- Zone Air Node Name
    Perimeter_ZN_3 Out Node; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_4,          !- Zone Name
    Perimeter_ZN_4 Eq,       !- Zone Conditioning Equipment List Name
    Perimeter_ZN_4 In Nodes, !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_4 Out Nodes,!- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_4 Node,     !- Zone Air Node Name
    Perimeter_ZN_4 Out Node; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_ZN,                 !- Zone Name
    Core_ZN Eq,              !- Zone Conditioning Equipment List Name
    Core_ZN In Nodes,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_ZN Node,            !- Zone Air Node Name
    Core_ZN Out Node;        !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========

Fan:SystemModel,
    TU1 VRF Supply Fan,      !- Name
    ,                        !- Availability Schedule Name
    TU1 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU1 Outlet Node,         !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0,                       !- Electric Power Minimum Flow Rate Fraction
    600,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    1;                       !- Fan Total Efficiency

Fan:SystemModel,
    TU2 VRF Supply Fan,      !- Name
    ,                        !- Availability Schedule Name
    TU2 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU2 Outlet Node,         !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0,                       !- Electric Power Minimum Flow Rate Fraction
    600,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    1;                       !- Fan Total Efficiency

Fan:SystemModel,
    TU3 VRF Supply Fan,      !- Name
    ,                        !- Availability Schedule Name
    TU3 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU3 Outlet Node,         !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0,                       !- Electric Power Minimum Flow Rate Fraction
    600,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    1;                       !- Fan Total Efficiency

Fan:SystemModel,
    TU4 VRF Supply Fan,      !- Name
    ,                        !- Availability Schedule Name
    TU4 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU4 Outlet Node,         !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0,                       !- Electric Power Minimum Flow Rate Fraction
    600,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    1;                       !- Fan Total Efficiency

Fan:SystemModel,
    TU5 VRF Supply Fan,      !- Name
    ,                        !- Availability Schedule Name
    TU5 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    Airloop Fan Outlet Node, !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0,                       !- Electric Power Minimum Flow Rate Fraction
    600,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    1;                       !- Fan Total Efficiency


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW ===========

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU6 OA VRF DX Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    3000,                    !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    0.13,                    !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Airloop Outdoor Air Inlet,  !- Coil Air Inlet Node
    OA Heating Coil Air Inlet Node;  !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU1 VRF DX Cooling Coil, !- Name
    ,                        !- Availability Schedule Name
    3000,                    !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    0.13,                    !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU1 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU1 VRF DX CCoil Outlet Node;  !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU2 VRF DX Cooling Coil, !- Name
    ,                        !- Availability Schedule Name
    3000,                    !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    0.13,                    !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU2 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU2 VRF DX CCoil Outlet Node;  !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU3 VRF DX Cooling Coil, !- Name
    ,                        !- Availability Schedule Name
    3000,                    !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    0.13,                    !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU3 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU3 VRF DX CCoil Outlet Node;  !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU4 VRF DX Cooling Coil, !- Name
    ,                        !- Availability Schedule Name
    3000,                    !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    0.13,                    !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU4 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU4 VRF DX CCoil Outlet Node;  !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU5 VRF DX Cooling Coil, !- Name
    ,                        !- Availability Schedule Name
    3000,                    !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    0.13,                    !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU5 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU5 VRF DX CCoil Outlet Node;  !- Coil Air Outlet Node


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW ===========

Coil:Heating:DX:VariableRefrigerantFlow,
    TU6 OA VRF DX Heating Coil,  !- Name
    ,                        !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    OA Heating Coil Air Inlet Node,  !- Coil Air Inlet Node
    TU6 Outlet Node to Mixer,!- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    TU1 VRF DX Heating Coil, !- Name
    ,                        !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    TU1 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU1 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    TU2 VRF DX Heating Coil, !- Name
    ,                        !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    TU2 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU2 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    TU3 VRF DX Heating Coil, !- Name
    ,                        !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    TU3 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU3 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    TU4 VRF DX Heating Coil, !- Name
    ,                        !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    TU4 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU4 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    TU5 VRF DX Heating Coil, !- Name
    ,                        !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    TU5 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU5 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name


!-   ===========  ALL OBJECTS IN CLASS: AIRCONDITIONER:VARIABLEREFRIGERANTFLOW ===========

AirConditioner:VariableRefrigerantFlow,
    VRF Heat Pump,           !- Heat Pump Name
    ,                        !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.3,                     !- Gross Rated Cooling COP {W/W}
    -30,                     !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    43,                      !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    1,                       !- Rated Heating Capacity Sizing Ratio {W/W}
    3.4,                     !- Gross Rated Heating COP {W/W}
    -30,                     !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    35,                      !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.25,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    Perimeter_ZN_1,          !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    VRF Heat Pump TU List,   !- Zone Terminal Unit List Name
    Yes,                     !- Heat Pump Waste Heat Recovery
    30,                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    10,                      !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,               !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    30,                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    ,                        !- Piping Correction Factor for Length in Heating Mode Curve Name
    ,                        !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    33,                      !- Crankcase Heater Power per Compressor {W}
    3,                       !- Number of Compressors {dimensionless}
    0.33,                    !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    7,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    ,                        !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    7,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    MyVRFCondenserInletNode, !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    ,                        !- Water Condenser Volume Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity;             !- Fuel Type


!-   ===========  ALL OBJECTS IN CLASS: ZONETERMINALUNITLIST ===========

ZoneTerminalUnitList,
    VRF Heat Pump TU List,   !- Zone Terminal Unit List Name
    TU3,                     !- Zone Terminal Unit Name 1
    TU4,                     !- Zone Terminal Unit Name 2
    TU1,                     !- Zone Terminal Unit Name 3
    TU2,                     !- Zone Terminal Unit Name 4
    TU5inAirloop,            !- Zone Terminal Unit Name 5
    TU6inOASystem;           !- Zone Terminal Unit Name 6


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Airloop OA Controller,   !- Name
    Airloop Relief Air Outlet,  !- Relief Air Outlet Node Name
    Airloop Supply Inlet Node,  !- Return Air Node Name
    Airloop Mixed Air Outlet,!- Mixed Air Node Name
    Airloop Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Airloop OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Airloop OA Controller;   !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Main Airloop,            !- Name
    ,                        !- Controller List Name
    Airloop Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Airloop Branches,        !- Branch List Name
    ,                        !- Connector List Name
    Airloop Supply Inlet Node,  !- Supply Side Inlet Node Name
    Airloop Return Air Outlet,  !- Demand Side Outlet Node Name
    Zone Eq In Node,         !- Demand Side Inlet Node Names
    Airloop Fan Outlet Node; !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Airloop OA System Equipment,  !- Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Component 1 Object Type
    TU6inOASystem,           !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    Airloop OA Mixing Box;   !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Airloop OA System,       !- Name
    Airloop OA System Controllers,  !- Controller List Name
    Airloop OA System Equipment;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Airloop OA Mixing Box,   !- Name
    Airloop Mixed Air Outlet,!- Mixed Air Node Name
    TU6 Outlet Node to Mixer,!- Outdoor Air Stream Node Name
    Airloop Relief Air Outlet,  !- Relief Air Stream Node Name
    Airloop Supply Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    TU1 OA Mixer,            !- Name
    TU1 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 1,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 1,!- Relief Air Stream Node Name
    TU1 Inlet Node;          !- Return Air Stream Node Name

OutdoorAir:Mixer,
    TU2 OA Mixer,            !- Name
    TU2 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 2,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 2,!- Relief Air Stream Node Name
    TU2 Inlet Node;          !- Return Air Stream Node Name

OutdoorAir:Mixer,
    TU3 OA Mixer,            !- Name
    TU3 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 3,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 3,!- Relief Air Stream Node Name
    TU3 Inlet Node;          !- Return Air Stream Node Name

OutdoorAir:Mixer,
    TU4 OA Mixer,            !- Name
    TU4 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 4,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 4,!- Relief Air Stream Node Name
    TU4 Inlet Node;          !- Return Air Stream Node Name

OutdoorAir:Mixer,
    TU5 OA Mixer,            !- Name
    TU5 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 5,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 5,!- Relief Air Stream Node Name
    Airloop Mixed Air Outlet;!- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Airloop Zone Splitter,   !- Name
    Zone Eq In Node,         !- Inlet Node Name
    Perimeter_ZN_1 Zone Equip ATInlet,  !- Outlet 1 Node Name
    Perimeter_ZN_2 Zone Equip ATInlet,  !- Outlet 2 Node Name
    Perimeter_ZN_3 Zone Equip ATInlet,  !- Outlet 3 Node Name
    Perimeter_ZN_4 Zone Equip ATInlet,  !- Outlet 4 Node Name
    Core_ZN Zone Equip ATInlet;  !- Outlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Airloop Supply Path,     !- Name
    Zone Eq In Node,         !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Airloop Zone Splitter;   !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Airloop Zone Mixer,      !- Name
    Airloop Return Air Outlet,  !- Outlet Node Name
    Perimeter_ZN_1 Out Node, !- Inlet 1 Node Name
    Perimeter_ZN_2 Out Node, !- Inlet 2 Node Name
    Perimeter_ZN_3 Out Node, !- Inlet 3 Node Name
    Perimeter_ZN_4 Out Node, !- Inlet 4 Node Name
    Core_ZN Out Node;        !- Inlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Airloop Return Path,     !- Name
    Airloop Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Airloop Zone Mixer;      !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Airloop Main Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Airloop OA System,       !- Component 1 Name
    Airloop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Airloop Mixed Air Outlet,!- Component 1 Outlet Node Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Component 2 Object Type
    TU5inAirloop,            !- Component 2 Name
    Airloop Mixed Air Outlet,!- Component 2 Inlet Node Name
    Airloop Fan Outlet Node; !- Component 2 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Airloop Branches,        !- Name
    Airloop Main Branch;     !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Perimeter_ZN_1 In Nodes, !- Name
    TU1 Outlet Node,         !- Node 1 Name
    Perimeter_ZN_1 Zone Inlet;  !- Node 2 Name

NodeList,
    Perimeter_ZN_1 Out Nodes,!- Name
    TU1 Inlet Node;          !- Node 1 Name

NodeList,
    Perimeter_ZN_2 In Nodes, !- Name
    TU2 Outlet Node,         !- Node 1 Name
    Perimeter_ZN_2 Zone Inlet;  !- Node 2 Name

NodeList,
    Perimeter_ZN_2 Out Nodes,!- Name
    TU2 Inlet Node;          !- Node 1 Name

NodeList,
    Perimeter_ZN_3 In Nodes, !- Name
    TU3 Outlet Node,         !- Node 1 Name
    Perimeter_ZN_3 Zone Inlet;  !- Node 2 Name

NodeList,
    Perimeter_ZN_3 Out Nodes,!- Name
    TU3 Inlet Node;          !- Node 1 Name

NodeList,
    Perimeter_ZN_4 In Nodes, !- Name
    TU4 Outlet Node,         !- Node 1 Name
    Perimeter_ZN_4 Zone Inlet;  !- Node 2 Name

NodeList,
    Perimeter_ZN_4 Out Nodes,!- Name
    TU4 Inlet Node;          !- Node 1 Name

NodeList,
    Core_ZN In Nodes,        !- Name
    Core_ZN Zone Inlet;      !- Node 1 Name

NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node 1,!- Node 1 Name
    Outside Air Inlet Node 2,!- Node 2 Name
    Outside Air Inlet Node 3,!- Node 3 Name
    Outside Air Inlet Node 4,!- Node 4 Name
    Outside Air Inlet Node 5,!- Node 5 Name
    MyVRFCondenserInletNode, !- Node 6 Name
    Airloop Outdoor Air Inlet;  !- Node 7 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    HVAC_onoff,              !- Name
    BLDGSch3_onoff,          !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    People1,                 !- Name
    Perimeter_ZN_1_People_FileSchedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    People2,                 !- Name
    Perimeter_ZN_2_People_FileSchedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    People3,                 !- Name
    Perimeter_ZN_3_People_FileSchedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    People4,                 !- Name
    Perimeter_ZN_4_People_FileSchedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    People5,                 !- Name
    Core_ZN_People_FileSchedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HC1,                     !- Name
    Perimeter_ZN_1_Heating Setpoints Schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HC2,                     !- Name
    Perimeter_ZN_2_Heating Setpoints Schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HC3,                     !- Name
    Perimeter_ZN_3_Heating Setpoints Schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HC4,                     !- Name
    Perimeter_ZN_4_Heating Setpoints Schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HC5,                     !- Name
    Core_ZN_Heating Setpoints Schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HVAC1sched_sensor,       !- Name
    HVAC1sched,              !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HVAC2sched_sensor,       !- Name
    HVAC2sched,              !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HVAC3sched_sensor,       !- Name
    HVAC3sched,              !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HVAC4sched_sensor,       !- Name
    HVAC4sched,              !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HVAC5sched_sensor,       !- Name
    HVAC5sched,              !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    paramvalue,              !- Name
    param_value,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Win1_1_openSched,        !- Name
    Win1_openSched,          !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Win2_1_openSched,        !- Name
    Win2_openSched,          !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Win3_1_openSched,        !- Name
    Win3_openSched,          !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Win4_1_openSched,        !- Name
    Win4_openSched,          !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    noise_1_sensor,          !- Name
    noise_1,                 !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    noise_2_sensor,          !- Name
    noise_2,                 !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    noise_3_sensor,          !- Name
    noise_3,                 !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    noise_4_sensor,          !- Name
    noise_4,                 !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    noise_5_sensor,          !- Name
    noise_5,                 !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    no_heating_sensor,       !- Name
    no_heating,              !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    no_cooling_sensor,       !- Name
    no_cooling,              !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EL,                      !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Electricity:HVAC;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z1_SP,                   !- Name
    Perimeter_ZN_1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z2_SP,                   !- Name
    Perimeter_ZN_2,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z3_SP,                   !- Name
    Perimeter_ZN_3,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z4_SP,                   !- Name
    Perimeter_ZN_4,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z5_SP,                   !- Name
    Core_ZN,                 !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z1_SP_c,                 !- Name
    Perimeter_ZN_1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z2_SP_c,                 !- Name
    Perimeter_ZN_2,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z3_SP_c,                 !- Name
    Perimeter_ZN_3,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z4_SP_c,                 !- Name
    Perimeter_ZN_4,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z5_SP_c,                 !- Name
    Core_ZN,                 !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z1_IAT,                  !- Name
    Perimeter_ZN_1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z2_IAT,                  !- Name
    Perimeter_ZN_2,          !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z3_IAT,                  !- Name
    Perimeter_ZN_3,          !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z4_IAT,                  !- Name
    Perimeter_ZN_4,          !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Z5_IAT,                  !- Name
    Core_ZN,                 !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_H_1,                 !- Name
    TU1,                     !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_C_1,                 !- Name
    TU1,                     !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_H_2,                 !- Name
    TU2,                     !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_C_2,                 !- Name
    TU2,                     !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_H_3,                 !- Name
    TU3,                     !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_C_3,                 !- Name
    TU3,                     !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_H_4,                 !- Name
    TU4,                     !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_C_4,                 !- Name
    TU4,                     !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_H_5,                 !- Name
    TU5inAirloop,            !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_C_5,                 !- Name
    TU5inAirloop,            !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_H_6,                 !- Name
    TU6inOASystem,           !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VRF_C_6,                 !- Name
    TU6inOASystem,           !- Output:Variable or Output:Meter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OutdoorTemp,             !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB1_1,                  !- Name
    Perimeter1-1 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB1_2,                  !- Name
    Perimeter1-2 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB1_3,                  !- Name
    Perimeter1-3 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB2_1,                  !- Name
    Perimeter2-1 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB2_2,                  !- Name
    Perimeter2-2 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB2_3,                  !- Name
    Perimeter2-3 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB3_1,                  !- Name
    Perimeter3-1 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB3_2,                  !- Name
    Perimeter3-2 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB3_3,                  !- Name
    Perimeter3-3 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB4_1,                  !- Name
    Perimeter4-1 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB4_2,                  !- Name
    Perimeter4-2 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB4_3,                  !- Name
    Perimeter4-3 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB5_1,                  !- Name
    Perimeter5-1 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB5_2,                  !- Name
    Perimeter5-2 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BSB5_3,                  !- Name
    Perimeter5-3 BASEBOARD HEAT,  !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Rate;  !- Output:Variable or Output:Meter Name




EnergyManagementSystem:Sensor,
    LIGHTS_1,                  !- Name
    PERIMETER_ZN_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EQUIP_1,                  !- Name
    PERIMETER_ZN_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LIGHTS_2,                  !- Name
    PERIMETER_ZN_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EQUIP_2,                  !- Name
    PERIMETER_ZN_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LIGHTS_3,                  !- Name
    PERIMETER_ZN_3,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EQUIP_3,                  !- Name
    PERIMETER_ZN_3,  !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LIGHTS_4,                  !- Name
    PERIMETER_ZN_4,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EQUIP_4,                  !- Name
    PERIMETER_ZN_4,  !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LIGHTS_5,                  !- Name
    CORE_ZN,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    EQUIP_5,                  !- Name
    CORE_ZN,  !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Rate;  !- Output:Variable or Output:Meter Name




!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    Win_1_actuator,          !- Name
    Win_1,                   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Win_2_actuator,          !- Name
    Win_2,                   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Win_3_actuator,          !- Name
    Win_3,                   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Win_4_actuator,          !- Name
    Win_4,                   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    People1_actuator,        !- Name
    P1,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    People2_actuator,        !- Name
    P2,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    People3_actuator,        !- Name
    P3,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    People4_actuator,        !- Name
    P4,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    People5_actuator,        !- Name
    P5,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lights1_actuator,        !- Name
    L1,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lights2_actuator,        !- Name
    L2,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lights3_actuator,        !- Name
    L3,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lights4_actuator,        !- Name
    L4,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lights5_actuator,        !- Name
    L5,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Equipment1_actuator,     !- Name
    E1,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Equipment2_actuator,     !- Name
    E2,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Equipment3_actuator,     !- Name
    E3,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Equipment4_actuator,     !- Name
    E4,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Equipment5_actuator,     !- Name
    E5,                      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Zone_thermostat_1_actuator,  !- Name
    Zone_thermostat_1,       !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Zone_thermostat_2_actuator,  !- Name
    Zone_thermostat_2,       !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Zone_thermostat_3_actuator,  !- Name
    Zone_thermostat_3,       !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Zone_thermostat_4_actuator,  !- Name
    Zone_thermostat_4,       !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Zone_thermostat_5_actuator,  !- Name
    Zone_thermostat_5,       !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneH1_actuator,         !- Name
    ZoneH1,                  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneH2_actuator,         !- Name
    ZoneH2,                  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneH3_actuator,         !- Name
    ZoneH3,                  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneH4_actuator,         !- Name
    ZoneH4,                  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneH5_actuator,         !- Name
    ZoneH5,                  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneC1_actuator,         !- Name
    ZoneC1,                  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneC2_actuator,         !- Name
    ZoneC2,                  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneC3_actuator,         !- Name
    ZoneC3,                  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneC4_actuator,         !- Name
    ZoneC4,                  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneC5_actuator,         !- Name
    ZoneC5,                  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Hflag,                   !- Name
    HOLIDAY_ON_OFF,          !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Oflag,                   !- Name
    OCC_ON_OFF,              !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Oflag_not,               !- Name
    notOCC_ON_OFF,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Baseboard1_actuator,     !- Name
    Baseboard1,              !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Baseboard2_actuator,     !- Name
    Baseboard2,              !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Baseboard3_actuator,     !- Name
    Baseboard3,              !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Baseboard4_actuator,     !- Name
    Baseboard4,              !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    ALL_OVERRIDES,           !- Name
    BeginZoneTimestepBeforeInitHeatBalance,  !- EnergyPlus Model Calling Point
    PROGRAM_OCC_MELs_HCSETPOINTS,  !- Program Name 1
    PROGRAM_LIGHTS_FROM_OCC, !- Program Name 2
    WINDOW_OPENING_WITH_SCHEDULE_AND_THERSHOLD_OAT;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    ALL_EXTRA_REPORTING,     !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    EXTRA_OUTPUTS;           !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    PROGRAM_OCC_MELs_HCSETPOINTS,  !- Name
    SET baseload_MEL = 60,   !- Program Line 1
    SET dynamic_MEL = 140,   !- Program Line 2
    SET m_baseload_MEL = 20, !- A4
    SET m_dynamic_MEL = 140, !- A5
    SET C_setback_1 = 28,    !- A6
    SET C_setback_2 = 28.5,  !- A7
    SET C_setback_3 = 29,    !- A8
    SET C_setback_4 = 29.5,  !- A9
    SET C_setback_5 = 30,    !- A10
    SET H_setback_1 = 17,    !- A11
    SET H_setback_2 = 16.5,  !- A12
    SET H_setback_3 = 16,    !- A13
    SET H_setback_4 = 15.5,  !- A14
    SET H_setback_5 = 15,    !- A15
    SET C_minus_H = 5,       !- A16
    IF (Holiday == 0) && (DayOfWeek > 1) && (DayOfWeek < 7) && (Hour >=  5) && (Hour <=  22),  !- A17
    SET Oflag = 1,           !- A18
    SET Oflag_not = 0,       !- A19
    SET People1_actuator = People1,  !- A20
    SET People2_actuator = People2,  !- A21
    SET People3_actuator = People3,  !- A22
    SET People4_actuator = People4,  !- A23
    SET People5_actuator = People5,  !- A24
    SET Equipment1_actuator = (baseload_MEL + (dynamic_MEL * People1))/(baseload_MEL + dynamic_MEL),  !- A25
    SET Equipment2_actuator = (m_baseload_MEL + (m_dynamic_MEL * People2))/(m_baseload_MEL + m_dynamic_MEL),  !- A26
    SET Equipment3_actuator = (m_baseload_MEL + (m_dynamic_MEL * People3))/(m_baseload_MEL + m_dynamic_MEL),  !- A27
    SET Equipment4_actuator = (baseload_MEL + (dynamic_MEL * People4))/(baseload_MEL + dynamic_MEL),  !- A28
    SET Equipment5_actuator = (baseload_MEL + (dynamic_MEL * People5))/(baseload_MEL + dynamic_MEL),  !- A29
    SET ZoneH1_actuator = HC1 + noise_1_sensor,  !- A30
    SET ZoneH2_actuator = HC2 + noise_2_sensor,  !- A31
    SET ZoneH3_actuator = HC3 + noise_3_sensor,  !- A32
    SET ZoneH4_actuator = HC4 + noise_4_sensor,  !- A33
    SET ZoneH5_actuator = HC5 + noise_5_sensor,  !- A34
    SET ZoneC1_actuator = HC1+C_minus_H + noise_1_sensor,  !- A35
    SET ZoneC2_actuator = HC2+C_minus_H + noise_2_sensor,  !- A36
    SET ZoneC3_actuator = HC3+C_minus_H + noise_3_sensor,  !- A37
    SET ZoneC4_actuator = HC4+C_minus_H + noise_4_sensor,  !- A38
    SET ZoneC5_actuator = HC5+C_minus_H + noise_5_sensor,  !- A39
    SET ZN_H_1 = HC1,        !- A40
    SET ZN_H_2 = HC2,        !- A41
    SET ZN_H_3 = HC3,        !- A42
    SET ZN_H_4 = HC4,        !- A43
    SET ZN_H_5 = HC5,        !- A44
    SET ZN_C_1 = HC1 + C_minus_H,  !- A45
    SET ZN_C_2 = HC2 + C_minus_H,  !- A46
    SET ZN_C_3 = HC3 + C_minus_H,  !- A47
    SET ZN_C_4 = HC4 + C_minus_H,  !- A48
    SET ZN_C_5 = HC5 + C_minus_H,  !- A49
    ELSE,                    !- A50
    SET Oflag = 0,           !- A51
    SET Oflag_not = 1,       !- A52
    SET People1_actuator = 0,!- A53
    SET People2_actuator = 0,!- A54
    SET People3_actuator = 0,!- A55
    SET People4_actuator = 0,!- A56
    SET People5_actuator = 0,!- A57
    SET Equipment1_actuator = (baseload_MEL + (dynamic_MEL * 0))/(baseload_MEL + dynamic_MEL),  !- A58
    SET Equipment2_actuator = (m_baseload_MEL + (m_dynamic_MEL * 0))/(m_baseload_MEL + m_dynamic_MEL),  !- A59
    SET Equipment3_actuator = (m_baseload_MEL + (m_dynamic_MEL * 0))/(m_baseload_MEL + m_dynamic_MEL),  !- A60
    SET Equipment4_actuator = (baseload_MEL + (dynamic_MEL * 0))/(baseload_MEL + dynamic_MEL),  !- A61
    SET Equipment5_actuator = (baseload_MEL + (dynamic_MEL * 0))/(baseload_MEL + dynamic_MEL),  !- A62
    SET ZoneH1_actuator = H_setback_1 + noise_1_sensor,  !- A63
    SET ZoneH2_actuator = H_setback_2 + noise_2_sensor,  !- A64
    SET ZoneH3_actuator = H_setback_3 + noise_3_sensor,  !- A65
    SET ZoneH4_actuator = H_setback_4 + noise_4_sensor,  !- A66
    SET ZoneH5_actuator = H_setback_5 + noise_5_sensor,  !- A67
    SET ZoneC1_actuator = C_setback_1 + noise_1_sensor,  !- A68
    SET ZoneC2_actuator = C_setback_2 + noise_2_sensor,  !- A69
    SET ZoneC3_actuator = C_setback_3 + noise_3_sensor,  !- A70
    SET ZoneC4_actuator = C_setback_4 + noise_4_sensor,  !- A71
    SET ZoneC5_actuator = C_setback_5 + noise_5_sensor,  !- A72
    SET ZN_H_1 = H_setback_1,!- A73
    SET ZN_H_2 = H_setback_2,!- A74
    SET ZN_H_3 = H_setback_3,!- A75
    SET ZN_H_4 = H_setback_4,!- A76
    SET ZN_H_5 = H_setback_5,!- A77
    SET ZN_C_1 = C_setback_1,!- A78
    SET ZN_C_2 = C_setback_2,!- A79
    SET ZN_C_3 = C_setback_3,!- A80
    SET ZN_C_4 = C_setback_4,!- A81
    SET ZN_C_5 = C_setback_5,!- A82
    ENDIF,                   !- A83
    RUN HVAC_MODE_SCHEDULE;  !- A84

EnergyManagementSystem:Program,
    EXTRA_OUTPUTS,           !- Name
    IF (Holiday == 0) && (DayOfWeek > 1) && (DayOfWeek < 7),  !- Program Line 1
    SET Hflag = 0,           !- Program Line 2
    ELSE,                    !- A4
    SET Hflag = 1,           !- A5
    ENDIF,                   !- A6
    SET daily_steps = 24 * 60 * ZoneTimeStep,  !- A7
    SET sum_energy = (EL)/1000,  !- A8
    SET sum_energy1 =  (BSB1_1 + BSB1_2 + BSB1_3 + VRF_H_1 + LIGHTS_1 + EQUIP_1)/1000,    !- Program Line 8
    SET sum_energy2 =  (BSB2_1 + BSB2_2 + BSB2_3 + VRF_H_2 + LIGHTS_2 + EQUIP_2)/1000,    !- Program Line 9
    SET sum_energy3 =  (BSB3_1 + BSB3_2 + BSB3_3 + VRF_H_3 + LIGHTS_3 + EQUIP_3)/1000,    !- Program Line 10
    SET sum_energy4 =  (BSB4_1 + BSB4_2 + BSB4_3 + VRF_H_4 + LIGHTS_4 + EQUIP_4)/1000,    !- Program Line 11
    SET sum_energy5 =  (BSB5_1 + BSB5_2 + BSB5_3 + VRF_H_5 + LIGHTS_5 + EQUIP_5)/1000,    !- Program Line 12
    SET diff_h_iat_1 = ZoneH1_actuator - Z1_IAT,  !- A14
    SET diff_h_iat_2 = ZoneH2_actuator - Z2_IAT,  !- A15
    SET diff_h_iat_3 = ZoneH3_actuator - Z3_IAT,  !- A16
    SET diff_h_iat_4 = ZoneH4_actuator - Z4_IAT,  !- A17
    SET diff_h_iat_5 = ZoneH5_actuator - Z5_IAT,  !- A18
    SET diff_c_iat_1 = ZoneH1_actuator - Z1_IAT,  !- A19
    SET diff_c_iat_2 = ZoneH2_actuator - Z2_IAT,  !- A20
    SET diff_c_iat_3 = ZoneH3_actuator - Z3_IAT,  !- A21
    SET diff_c_iat_4 = ZoneH4_actuator - Z4_IAT,  !- A22
    SET diff_c_iat_5 = ZoneH5_actuator - Z5_IAT,  !- A23
    SET diff_oat_iat_1 = OutdoorTemp - Z1_IAT,  !- A24
    SET diff_oat_iat_2 = OutdoorTemp - Z2_IAT,  !- A25
    SET diff_oat_iat_3 = OutdoorTemp - Z3_IAT,  !- A26
    SET diff_oat_iat_4 = OutdoorTemp - Z4_IAT,  !- A27
    SET diff_oat_iat_5 = OutdoorTemp - Z5_IAT,  !- A28
    SET trend_z1 = @TrendAverage trend_zone1 daily_steps,  !- A29
    SET trend_z2 = @TrendAverage trend_zone2 daily_steps,  !- A30
    SET trend_z3 = @TrendAverage trend_zone3 daily_steps,  !- A31
    SET trend_z4 = @TrendAverage trend_zone4 daily_steps,  !- A32
    SET trend_z5 = @TrendAverage trend_zone5 daily_steps,  !- A33
    SET trend_oat = @TrendAverage trend_OutdoorTemp daily_steps,  !- A34
    SET resid_z1 = Z1_IAT - trend_z1,  !- A35
    SET resid_z2 = Z2_IAT - trend_z2,  !- A36
    SET resid_z3 = Z3_IAT - trend_z3,  !- A37
    SET resid_z4 = Z4_IAT - trend_z4,  !- A38
    SET resid_z5 = Z5_IAT - trend_z5,  !- A39
    SET resid_oat = OutdoorTemp - trend_oat,  !- A40
    SET H_sin = @Sin (2 * PI * CurrentTime/24),  !- A41
    SET H_cos = @Cos (2 * PI * CurrentTime/24),  !- A42
    SET M_sin = @Sin (2 * PI * Month/12),  !- A43
    SET M_cos = @Cos (2 * PI * Month/12),  !- A44
    SET W_sin = @Sin (2 * PI * DayOfWeek/7),  !- A45
    SET W_cos = @Cos (2 * PI * DayOfWeek/7),  !- A46
    SET conc = paramvalue,   !- A47
    SET Win5_1_openSched = 0;!- A48

EnergyManagementSystem:Program,
    WINDOW_OPENING_WITH_SCHEDULE_AND_THERSHOLD_OAT,  !- Name
    SET natvent_thershold = 0,  !- Program Line 1
    IF OutdoorTemp > natvent_thershold,  !- Program Line 2
    SET Win_1_actuator = Win1_1_openSched,  !- A4
    SET Win_2_actuator = Win2_1_openSched,  !- A5
    SET Win_3_actuator = Win3_1_openSched,  !- A6
    SET Win_4_actuator = Win4_1_openSched,  !- A7
    ELSE,                    !- A8
    SET Win_1_actuator = 0,  !- A9
    SET Win_2_actuator = 0,  !- A10
    SET Win_3_actuator = 0,  !- A11
    SET Win_4_actuator = 0,  !- A12
    ENDIF;                   !- A13

EnergyManagementSystem:Program,
    WINDOW_CLOSED,           !- Name
    SET Win_1_actuator = 0,  !- Program Line 1
    SET Win_2_actuator = 0,  !- Program Line 2
    SET Win_3_actuator = 0,  !- A4
    SET Win_4_actuator = 0;  !- A5

EnergyManagementSystem:Program,
    TURN_OFF_BASEBOARD_WHEN_WINDOW_OPEN,  !- Name
    IF Win_1_actuator > 0,   !- Program Line 1
    SET Baseboard1_actuator = 0,  !- Program Line 2
    ELSE,                    !- A4
    SET Baseboard1_actuator = 1,  !- A5
    ENDIF,                   !- A6
    IF Win_2_actuator > 0,   !- A7
    SET Baseboard2_actuator = 0,  !- A8
    ELSE,                    !- A9
    SET Baseboard2_actuator = 1,  !- A10
    ENDIF,                   !- A11
    IF Win_3_actuator > 0,   !- A12
    SET Baseboard3_actuator = 0,  !- A13
    ELSE,                    !- A14
    SET Baseboard3_actuator = 1,  !- A15
    ENDIF,                   !- A16
    IF Win_4_actuator > 0,   !- A17
    SET Baseboard4_actuator = 0,  !- A18
    ELSE,                    !- A19
    SET Baseboard4_actuator = 1,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    HVAC_MODE_SCHEDULE,      !- Name
    IF HVAC1sched_sensor == 0,  !- Program Line 1
    SET ZoneH1_actuator = -50,  !- Program Line 2
    SET ZoneC1_actuator = 50,!- A4
    SET ZN_H_1 = -50,        !- A5
    SET ZN_C_1 = 50,         !- A6
    ELSEIF HVAC1sched_sensor == 1,  !- A7
    SET ZoneC1_actuator = 50,!- A8
    SET ZN_C_1 = 50,         !- A9
    ELSEIF HVAC1sched_sensor == 2,  !- A10
    SET ZoneH1_actuator = -50,  !- A11
    SET ZN_H_1 = -50,        !- A12
    ENDIF,                   !- A13
    IF HVAC2sched_sensor == 0,  !- A14
    SET ZoneH2_actuator = -50,  !- A15
    SET ZoneC2_actuator = 50,!- A16
    SET ZN_H_2 = -50,        !- A17
    SET ZN_C_2 = 50,         !- A18
    ELSEIF HVAC2sched_sensor == 1,  !- A19
    SET ZoneC2_actuator = 50,!- A20
    SET ZN_C_2 = 50,         !- A21
    ELSEIF HVAC2sched_sensor == 2,  !- A22
    SET ZoneH2_actuator = -50,  !- A23
    SET ZN_H_2 = -50,        !- A24
    ENDIF,                   !- A25
    IF HVAC3sched_sensor == 0,  !- A26
    SET ZoneH3_actuator = -50,  !- A27
    SET ZoneC3_actuator = 50,!- A28
    SET ZN_H_3 = -50,        !- A29
    SET ZN_C_3 = 50,         !- A30
    ELSEIF HVAC3sched_sensor == 1,  !- A31
    SET ZoneC3_actuator = 50,!- A32
    SET ZN_C_3 = 50,         !- A33
    ELSEIF HVAC3sched_sensor == 2,  !- A34
    SET ZoneH3_actuator = -50,  !- A35
    SET ZN_H_3 = -50,        !- A36
    ENDIF,                   !- A37
    IF HVAC4sched_sensor == 0,  !- A38
    SET ZoneH4_actuator = -50,  !- A39
    SET ZoneC4_actuator = 50,!- A40
    SET ZN_H_4 = -50,        !- A41
    SET ZN_C_4 = 50,         !- A42
    ELSEIF HVAC4sched_sensor == 1,  !- A43
    SET ZoneC4_actuator = 50,!- A44
    SET ZN_C_4 = 50,         !- A45
    ELSEIF HVAC4sched_sensor == 2,  !- A46
    SET ZoneH4_actuator = -50,  !- A47
    SET ZN_H_4 = -50,        !- A48
    ENDIF,                   !- A49
    IF HVAC5sched_sensor == 0,  !- A50
    SET ZoneH5_actuator = -50,  !- A51
    SET ZoneC5_actuator = 50,!- A52
    SET ZN_H_5 = -50,        !- A53
    SET ZN_C_5 = 50,         !- A54
    ELSEIF HVAC5sched_sensor == 1,  !- A55
    SET ZoneC5_actuator = 50,!- A56
    SET ZN_C_5 = 50,         !- A57
    ELSEIF HVAC5sched_sensor == 2,  !- A58
    SET ZoneH5_actuator = -50,  !- A59
    SET ZN_H_5 = -50,        !- A60
    ENDIF;                   !- A61

EnergyManagementSystem:Program,
    PROGRAM_LIGHTS_FROM_OCC, !- Name
    SET lights_off_fraction = 0.15,  !- Program Line 1
    SET last_step_occ_1 = @TrendAverage trend_People_1 2,  !- Program Line 2
    IF People1 > 0,          !- A4
    SET Lights1_actuator = 1,!- A5
    ELSEIF (People1 == 0) && (last_step_occ_1 > 0),  !- A6
    SET Lights1_actuator = 1,!- A7
    ELSEIF (People1 == 0) && (last_step_occ_1 == 0),  !- A8
    SET Lights1_actuator = lights_off_fraction,  !- A9
    ELSE,                    !- A10
    SET Lights1_actuator = lights_off_fraction,  !- A11
    ENDIF,                   !- A12
    SET last_step_occ_2 = @TrendAverage trend_People_2 2,  !- A13
    IF People2 > 0,          !- A14
    SET Lights2_actuator = 1,!- A15
    ELSEIF (People2 == 0) && (last_step_occ_2 > 0),  !- A16
    SET Lights2_actuator = 1,!- A17
    ELSEIF (People2 == 0) && (last_step_occ_2 == 0),  !- A18
    SET Lights2_actuator = lights_off_fraction,  !- A19
    ELSE,                    !- A20
    SET Lights2_actuator = lights_off_fraction,  !- A21
    ENDIF,                   !- A22
    SET last_step_occ_3 = @TrendAverage trend_People_3 2,  !- A23
    IF People3 > 0,          !- A24
    SET Lights3_actuator = 1,!- A25
    ELSEIF (People3 == 0) && (last_step_occ_3 > 0),  !- A26
    SET Lights3_actuator = 1,!- A27
    ELSEIF (People3 == 0) && (last_step_occ_3 == 0),  !- A28
    SET Lights3_actuator = lights_off_fraction,  !- A29
    ELSE,                    !- A30
    SET Lights3_actuator = lights_off_fraction,  !- A31
    ENDIF,                   !- A32
    SET last_step_occ_4 = @TrendAverage trend_People_4 2,  !- A33
    IF People4 > 0,          !- A34
    SET Lights4_actuator = 1,!- A35
    ELSEIF (People4 == 0) && (last_step_occ_4 > 0),  !- A36
    SET Lights4_actuator = 1,!- A37
    ELSEIF (People4 == 0) && (last_step_occ_4 == 0),  !- A38
    SET Lights4_actuator = lights_off_fraction,  !- A39
    ELSE,                    !- A40
    SET Lights4_actuator = lights_off_fraction,  !- A41
    ENDIF,                   !- A42
    SET last_step_occ_5 = @TrendAverage trend_People_5 2,  !- A43
    IF People5 > 0,          !- A44
    SET Lights5_actuator = 1,!- A45
    ELSEIF (People5 == 0) && (last_step_occ_5 > 0),  !- A46
    SET Lights5_actuator = 1,!- A47
    ELSEIF (People5 == 0) && (last_step_occ_5 == 0),  !- A48
    SET Lights5_actuator = lights_off_fraction,  !- A49
    ELSE,                    !- A50
    SET Lights5_actuator = lights_off_fraction,  !- A51
    ENDIF;                   !- A52


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    baseload_MEL,            !- Erl Variable 1 Name
    dynamic_MEL,             !- Erl Variable 2 Name
    ZN_H_1,                  !- Erl Variable 3 Name
    ZN_H_2,                  !- A4
    ZN_H_3,                  !- A5
    ZN_H_4,                  !- A6
    ZN_H_5,                  !- A7
    ZN_C_1,                  !- A8
    ZN_C_2,                  !- A9
    ZN_C_3,                  !- A10
    ZN_C_4,                  !- A11
    ZN_C_5,                  !- A12
    m_baseload_MEL,          !- A13
    m_dynamic_MEL,           !- A14
    lights_off_fraction,     !- A15
    last_step_occ_1,         !- A16
    last_step_occ_2,         !- A17
    last_step_occ_3,         !- A18
    last_step_occ_4,         !- A19
    last_step_occ_5,         !- A20
    H_sin,                   !- A21
    H_cos,                   !- A22
    M_sin,                   !- A23
    M_cos,                   !- A24
    W_sin,                   !- A25
    W_cos,                   !- A26
    sum_energy,              !- A27
    sum_energy1,             !- A28
    sum_energy2,             !- A29
    sum_energy3,             !- A30
    sum_energy4,             !- A31
    sum_energy5,             !- A32
    daily_steps,             !- A33
    trend_z1,                !- A34
    trend_z2,                !- A35
    trend_z3,                !- A36
    trend_z4,                !- A37
    trend_z5,                !- A38
    trend_oat,               !- A39
    resid_z1,                !- A40
    resid_z2,                !- A41
    resid_z3,                !- A42
    resid_z4,                !- A43
    resid_z5,                !- A44
    resid_oat,               !- A45
    diff_h_iat_1,            !- A46
    diff_h_iat_2,            !- A47
    diff_h_iat_3,            !- A48
    diff_h_iat_4,            !- A49
    diff_h_iat_5,            !- A50
    diff_c_iat_1,            !- A51
    diff_c_iat_2,            !- A52
    diff_c_iat_3,            !- A53
    diff_c_iat_4,            !- A54
    diff_c_iat_5,            !- A55
    diff_oat_iat_1,          !- A56
    diff_oat_iat_2,          !- A57
    diff_oat_iat_3,          !- A58
    diff_oat_iat_4,          !- A59
    diff_oat_iat_5,          !- A60
    conc,                    !- A61
    C_setback,               !- A62
    H_setback,               !- A63
    C_minus_H,               !- A64
    Win5_1_openSched,        !- A65
    natvent_thershold;       !- A66


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    trend_oat_OV,            !- Name
    trend_oat,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_oat_OV,            !- Name
    resid_oat,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Hour_sin,                !- Name
    H_sin,                   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Hour_cos,                !- Name
    H_cos,                   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Month_sin,               !- Name
    M_sin,                   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Month_cos,               !- Name
    M_cos,                   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Week_sin,                !- Name
    W_sin,                   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Week_cos,                !- Name
    W_cos,                   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Holiday,                 !- Name
    Hflag,                   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Occupied,                !- Name
    Oflag,                   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    WINDOW_PERIMETER_ZN_1_OPENING_FACTOR,  !- Name
    Win_1_actuator,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    WINDOW_PERIMETER_ZN_2_OPENING_FACTOR,  !- Name
    Win_2_actuator,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    WINDOW_PERIMETER_ZN_3_OPENING_FACTOR,  !- Name
    Win_3_actuator,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    WINDOW_PERIMETER_ZN_4_OPENING_FACTOR,  !- Name
    Win_4_actuator,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    WINDOW_CORE_ZN_OPENING_FACTOR,  !- Name
    Win5_1_openSched,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    HVAC_ZN_PERIMETER_1_OPERATION_MODE,  !- Name
    HVAC1sched_sensor,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    HVAC_ZN_PERIMETER_2_OPERATION_MODE,  !- Name
    HVAC2sched_sensor,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    HVAC_ZN_PERIMETER_3_OPERATION_MODE,  !- Name
    HVAC3sched_sensor,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    HVAC_ZN_PERIMETER_4_OPERATION_MODE,  !- Name
    HVAC4sched_sensor,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    HVAC_CORE_ZN_OPERATION_MODE,  !- Name
    HVAC5sched_sensor,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_1_HEATING_SETPOINT,  !- Name
    ZN_H_1,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_2_HEATING_SETPOINT,  !- Name
    ZN_H_2,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_3_HEATING_SETPOINT,  !- Name
    ZN_H_3,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_4_HEATING_SETPOINT,  !- Name
    ZN_H_4,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    CORE_ZN_HEATING_SETPOINT,!- Name
    ZN_H_5,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_1_COOLING_SETPOINT,  !- Name
    ZN_C_1,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_2_COOLING_SETPOINT,  !- Name
    ZN_C_2,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_3_COOLING_SETPOINT,  !- Name
    ZN_C_3,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_4_COOLING_SETPOINT,  !- Name
    ZN_C_4,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    CORE_ZN_COOLING_SETPOINT,!- Name
    ZN_C_5,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    trend_z1_OV,             !- Name
    trend_z1,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_z1_OV,             !- Name
    resid_z1,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_h_iat_1_OV,         !- Name
    diff_h_iat_1,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_c_iat_1_OV,         !- Name
    diff_c_iat_1,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_oat_iat_1_OV,       !- Name
    diff_oat_iat_1,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    trend_z2_OV,             !- Name
    trend_z2,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_z2_OV,             !- Name
    resid_z2,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_h_iat_2_OV,         !- Name
    diff_h_iat_2,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_c_iat_2_OV,         !- Name
    diff_c_iat_2,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_oat_iat_2_OV,       !- Name
    diff_oat_iat_2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    trend_z3_OV,             !- Name
    trend_z3,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_z3_OV,             !- Name
    resid_z3,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_h_iat_3_OV,         !- Name
    diff_h_iat_3,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_c_iat_3_OV,         !- Name
    diff_c_iat_3,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_oat_iat_3_OV,       !- Name
    diff_oat_iat_3,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    trend_z4_OV,             !- Name
    trend_z4,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_z4_OV,             !- Name
    resid_z4,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_h_iat_4_OV,         !- Name
    diff_h_iat_4,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_c_iat_4_OV,         !- Name
    diff_c_iat_4,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_oat_iat_4_OV,       !- Name
    diff_oat_iat_4,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    trend_z5_OV,             !- Name
    trend_z5,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_z5_OV,             !- Name
    resid_z5,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_h_iat_5_OV,         !- Name
    diff_h_iat_5,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_c_iat_5_OV,         !- Name
    diff_c_iat_5,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_oat_iat_5_OV,       !- Name
    diff_oat_iat_5,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_1_INDOOR_AIR_TEMPERATURE,  !- Name
    Z1_IAT,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_2_INDOOR_AIR_TEMPERATURE,  !- Name
    Z2_IAT,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_3_INDOOR_AIR_TEMPERATURE,  !- Name
    Z3_IAT,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_4_INDOOR_AIR_TEMPERATURE,  !- Name
    Z4_IAT,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    CORE_ZN_INDOOR_AIR_TEMPERATURE,  !- Name
    Z5_IAT,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_HEATING_ENERGY_PERIMETER_ZN_1,  !- Name
    VRF_H_1,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_HEATING_ENERGY_PERIMETER_ZN_2,  !- Name
    VRF_H_2,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_HEATING_ENERGY_PERIMETER_ZN_3,  !- Name
    VRF_H_3,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_HEATING_ENERGY_PERIMETER_ZN_4,  !- Name
    VRF_H_4,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_HEATING_ENERGY_CORE_ZN,  !- Name
    VRF_H_5,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_COOLING_ENERGY_PERIMETER_ZN_1,  !- Name
    VRF_C_1,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_COOLING_ENERGY_PERIMETER_ZN_2,  !- Name
    VRF_C_2,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_COOLING_ENERGY_PERIMETER_ZN_3,  !- Name
    VRF_C_3,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_COOLING_ENERGY_PERIMETER_ZN_4,  !- Name
    VRF_C_4,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_COOLING_ENERGY_CORE_ZN,  !- Name
    VRF_C_5,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    ZONE_HVAC_ENERGY_PERIMETER_ZN_1,  !- Name
    sum_energy1,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    ZONE_HVAC_ENERGY_PERIMETER_ZN_2,  !- Name
    sum_energy2,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    ZONE_HVAC_ENERGY_PERIMETER_ZN_3,  !- Name
    sum_energy3,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    ZONE_HVAC_ENERGY_PERIMETER_ZN_4,  !- Name
    sum_energy4,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    ZONE_HVAC_ENERGY_CORE_ZN,!- Name
    sum_energy5,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    FULL_BUILDING_HVAC_ENERGY,  !- Name
    sum_energy,              !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:TRENDVARIABLE ===========

EnergyManagementSystem:TrendVariable,
    trend_People_1,          !- Name
    People1,                 !- EMS Variable Name
    3;                       !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_People_2,          !- Name
    People2,                 !- EMS Variable Name
    3;                       !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_People_3,          !- Name
    People3,                 !- EMS Variable Name
    3;                       !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_People_4,          !- Name
    People4,                 !- EMS Variable Name
    3;                       !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_People_5,          !- Name
    People5,                 !- EMS Variable Name
    3;                       !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_zone1,             !- Name
    Z1_IAT,                  !- EMS Variable Name
    2400;                    !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_zone2,             !- Name
    Z2_IAT,                  !- EMS Variable Name
    2400;                    !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_zone3,             !- Name
    Z3_IAT,                  !- EMS Variable Name
    2400;                    !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_zone4,             !- Name
    Z4_IAT,                  !- EMS Variable Name
    2400;                    !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_zone5,             !- Name
    Z5_IAT,                  !- EMS Variable Name
    2400;                    !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_OutdoorTemp,       !- Name
    OutdoorTemp,             !- EMS Variable Name
    2400;                    !- Number of Timesteps to be Logged


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Airloop Availability,    !- Name
    ON;                      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Airloop Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airloop Availability;    !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Supply Air OA Damper Manager,  !- Name
    Temperature,             !- Control Variable
    Seasonal Reset Supply Air Temp Sch,  !- Schedule Name
    Airloop Fan Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    OA Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    OA CCoil SPM,            !- Schedule Name
    OA Heating Coil Air Inlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    OA Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    OA HCoil SPM,            !- Schedule Name
    TU6 Outlet Node to Mixer;!- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Mixed Air Temp Manager 1,!- Name
    Temperature,             !- Control Variable
    Airloop Fan Outlet Node, !- Reference Setpoint Node Name
    TU5 VRF DX HCoil Outlet Node,  !- Fan Inlet Node Name
    Airloop Fan Outlet Node, !- Fan Outlet Node Name
    Airloop Mixed Air Outlet;!- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========

Curve:Linear,
    CoolingCombRatio,        !- Name
    0.618055,                !- Coefficient1 Constant
    0.381945,                !- Coefficient2 x
    1,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1.2,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Linear,
    HeatingCombRatio,        !- Name
    0.96034,                 !- Coefficient1 Constant
    0.03966,                 !- Coefficient2 x
    1,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1.023,                   !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    CoolingEIRHiPLR,         !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    VRFCPLFFPLR,             !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HeatingEIRHiPLR,         !- Name
    2.4294355,               !- Coefficient1 Constant
    -2.235887,               !- Coefficient2 x
    0.8064516,               !- Coefficient3 x**2
    1,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    VRFACCoolCapFFF,         !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    VarSpeedCyclingPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    VRFCoolCapFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    11,                      !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

Curve:Cubic,
    VRFCoolEIRFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

Curve:Cubic,
    CoolingEIRLowPLR,        !- Name
    0.4628123,               !- Coefficient1 Constant
    -1.0402406,              !- Coefficient2 x
    2.17490997,              !- Coefficient3 x**2
    -0.5974817,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

Curve:Cubic,
    VRFHeatCapFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

Curve:Cubic,
    VRFHeatEIRFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Curve Output
    15,                      !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

Curve:Cubic,
    HeatingEIRLowPLR,        !- Name
    0.1400093,               !- Coefficient1 Constant
    0.6415002,               !- Coefficient2 x
    0.1339047,               !- Coefficient3 x**2
    0.0845859,               !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    VRFTUCoolCapFT,          !- Name
    0.464547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -1.081942e-05,           !- Coefficient3 x**2
    1.013594e-05,            !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    VRFTUHeatCapFT,          !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -1.304316e-02,           !- Coefficient3 x**2
    1.781317e-04,            !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    PackagedRatedCoolCapFFlow,  !- Name
    0.47278589,              !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    0.32257813,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    PackagedRatedCoolEIRFFlow,  !- Name
    1.0079484,               !- Coefficient1 Constant
    0.34544129,              !- Coefficient2 x
    -0.6922891,              !- Coefficient3 x**2
    0.33889943,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUARTIC ===========

Curve:Quartic,
    VAV Fan Curve,           !- Name
    0.35071223,              !- Coefficient1 Constant
    0.30850535,              !- Coefficient2 x
    -0.54137364,             !- Coefficient3 x**2
    0.87198823,              !- Coefficient4 x**3
    0,                       !- Coefficient5 x**4
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    VRFCoolCapFT,            !- Name
    0.530782692,             !- Coefficient1 Constant
    0.017447952,             !- Coefficient2 x
    0.000583269,             !- Coefficient3 x**2
    -1.76324e-06,            !- Coefficient4 y
    -7.474e-09,              !- Coefficient5 y**2
    -1.30413e-07,            !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    23,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    VRFCoolCapFTHi,          !- Name
    0.6867358,               !- Coefficient1 Constant
    0.0207631,               !- Coefficient2 x
    0.0005447,               !- Coefficient3 x**2
    -0.0016218,              !- Coefficient4 y
    -4.259e-07,              !- Coefficient5 y**2
    -0.0003392,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    VRFCoolEIRFT,            !- Name
    0.989010541,             !- Coefficient1 Constant
    -0.02347967,             !- Coefficient2 x
    0.000199711,             !- Coefficient3 x**2
    0.005968336,             !- Coefficient4 y
    -1.0289e-07,             !- Coefficient5 y**2
    -0.00015686,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    23,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    VRFCoolEIRFTHi,          !- Name
    0.1435147,               !- Coefficient1 Constant
    0.01860035,              !- Coefficient2 x
    -0.0003954,              !- Coefficient3 x**2
    0.02485219,              !- Coefficient4 y
    0.00016329,              !- Coefficient5 y**2
    -0.0006244,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    VRFHeatCapFT,            !- Name
    1.014599599,             !- Coefficient1 Constant
    -0.002506703,            !- Coefficient2 x
    -0.000141599,            !- Coefficient3 x**2
    0.026931595,             !- Coefficient4 y
    1.83538e-06,             !- Coefficient5 y**2
    -0.000358147,            !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    VRFHeatCapFTHi,          !- Name
    1.161134821,             !- Coefficient1 Constant
    0.027478868,             !- Coefficient2 x
    -0.00168795,             !- Coefficient3 x**2
    0.001783378,             !- Coefficient4 y
    2.03208e-06,             !- Coefficient5 y**2
    -6.8969e-05,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    VRFHeatEIRFT,            !- Name
    0.87465501,              !- Coefficient1 Constant
    -0.01319754,             !- Coefficient2 x
    0.00110307,              !- Coefficient3 x**2
    -0.0133118,              !- Coefficient4 y
    0.00089017,              !- Coefficient5 y**2
    -0.00012766,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    12,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    VRFHeatEIRFTHi,          !- Name
    2.504005146,             !- Coefficient1 Constant
    -0.05736767,             !- Coefficient2 x
    4.07336e-05,             !- Coefficient3 x**2
    -0.12959669,             !- Coefficient4 y
    0.00135839,              !- Coefficient5 y**2
    0.00317047,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    CoolingLengthCorrectionFactor,  !- Name
    1.0693794,               !- Coefficient1 Constant
    -0.0014951,              !- Coefficient2 x
    2.56e-06,                !- Coefficient3 x**2
    -0.1151104,              !- Coefficient4 y
    0.0511169,               !- Coefficient5 y**2
    -0.0004369,              !- Coefficient6 x*y
    8,                       !- Minimum Value of x
    175,                     !- Maximum Value of x
    0.5,                     !- Minimum Value of y
    1.5,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    VarSpeedCoolCapFT,       !- Name
    0.476428,                !- Coefficient1 Constant
    0.0401147,               !- Coefficient2 x
    0.000226411,             !- Coefficient3 x**2
    -0.000827136,            !- Coefficient4 y
    -7.3224e-06,             !- Coefficient5 y**2
    -0.000446278,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    VarSpeedCoolEIRFT,       !- Name
    0.632475,                !- Coefficient1 Constant
    -0.0121321,              !- Coefficient2 x
    0.000507773,             !- Coefficient3 x**2
    0.0155377,               !- Coefficient4 y
    0.00027284,              !- Coefficient5 y**2
    -0.000679201,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    VarSpeedCoolCapLSFT,     !- Name
    0.476428,                !- Coefficient1 Constant
    0.0401147,               !- Coefficient2 x
    0.000226411,             !- Coefficient3 x**2
    -0.000827136,            !- Coefficient4 y
    -7.3224e-06,             !- Coefficient5 y**2
    -0.000446278,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    VarSpeedCoolEIRLSFT,     !- Name
    0.774645,                !- Coefficient1 Constant
    -0.0343731,              !- Coefficient2 x
    0.000783173,             !- Coefficient3 x**2
    0.0146596,               !- Coefficient4 y
    0.000488851,             !- Coefficient5 y**2
    -0.000752036,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF,Name;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,DXF,Triangulate3DFace;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========


Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryAndSizingPeriod,  !- Report 1 Name
    SensibleHeatGainSummary; !- Report 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;
Output:Variable,*,Site Outdoor Air Relative Humidity,Timestep;
Output:Variable,*,Site Wind Speed,Timestep;
Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,Timestep;
Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;
Output:Variable,*,Zone People Occupant Count,Timestep;
Output:Variable,*,Zone Lights Electricity Rate,Timestep;
Output:Variable,*,Zone Electric Equipment Electricity Rate,Timestep;
Output:Variable,*,ZONE_HVAC_ENERGY_PERIMETER_ZN_1,Timestep;
Output:Variable,*,ZONE_HVAC_ENERGY_PERIMETER_ZN_2,Timestep;
Output:Variable,*,ZONE_HVAC_ENERGY_PERIMETER_ZN_3,Timestep;
Output:Variable,*,ZONE_HVAC_ENERGY_PERIMETER_ZN_4,Timestep;
Output:Variable,*,ZONE_HVAC_ENERGY_CORE_ZN,Timestep;
Output:Variable,*,VRF_HEATING_ENERGY_PERIMETER_ZN_1,Timestep;
Output:Variable,*,VRF_COOLING_ENERGY_PERIMETER_ZN_1,Timestep;
Output:Variable,*,VRF_HEATING_ENERGY_PERIMETER_ZN_2,Timestep;
Output:Variable,*,VRF_COOLING_ENERGY_PERIMETER_ZN_2,Timestep;
Output:Variable,*,VRF_HEATING_ENERGY_PERIMETER_ZN_3,Timestep;
Output:Variable,*,VRF_COOLING_ENERGY_PERIMETER_ZN_3,Timestep;
Output:Variable,*,VRF_HEATING_ENERGY_PERIMETER_ZN_4,Timestep;
Output:Variable,*,VRF_COOLING_ENERGY_PERIMETER_ZN_4,Timestep;
Output:Variable,*,VRF_HEATING_ENERGY_CORE_ZN,Timestep;
Output:Variable,*,VRF_COOLING_ENERGY_CORE_ZN,Timestep;
Output:Variable,*,Hour_sin,Timestep;
Output:Variable,*,Hour_cos,Timestep;
Output:Variable,*,Week_sin,Timestep;
Output:Variable,*,Week_cos,Timestep;
Output:Variable,*,Holiday,Timestep;
Output:Variable,*,Occupied,Timestep;
Output:Variable,*,WINDOW_PERIMETER_ZN_1_OPENING_FACTOR,Timestep;
Output:Variable,*,WINDOW_PERIMETER_ZN_2_OPENING_FACTOR,Timestep;
Output:Variable,*,WINDOW_PERIMETER_ZN_3_OPENING_FACTOR,Timestep;
Output:Variable,*,WINDOW_PERIMETER_ZN_4_OPENING_FACTOR,Timestep;
Output:Variable,*,WINDOW_CORE_ZN_OPENING_FACTOR,Timestep;
Output:Variable,*,HVAC_ZN_PERIMETER_1_OPERATION_MODE,Timestep;
Output:Variable,*,HVAC_ZN_PERIMETER_2_OPERATION_MODE,Timestep;
Output:Variable,*,HVAC_ZN_PERIMETER_3_OPERATION_MODE,Timestep;
Output:Variable,*,HVAC_ZN_PERIMETER_4_OPERATION_MODE,Timestep;
Output:Variable,*,HVAC_CORE_ZN_OPERATION_MODE,Timestep;
Output:Variable,*,PERIMETER_ZN_1_HEATING_SETPOINT,Timestep;
Output:Variable,*,PERIMETER_ZN_2_HEATING_SETPOINT,Timestep;
Output:Variable,*,PERIMETER_ZN_3_HEATING_SETPOINT,Timestep;
Output:Variable,*,PERIMETER_ZN_4_HEATING_SETPOINT,Timestep;
Output:Variable,*,CORE_ZN_HEATING_SETPOINT,Timestep;
Output:Variable,*,PERIMETER_ZN_1_COOLING_SETPOINT,Timestep;
Output:Variable,*,PERIMETER_ZN_2_COOLING_SETPOINT,Timestep;
Output:Variable,*,PERIMETER_ZN_3_COOLING_SETPOINT,Timestep;
Output:Variable,*,PERIMETER_ZN_4_COOLING_SETPOINT,Timestep;
Output:Variable,*,CORE_ZN_COOLING_SETPOINT,Timestep;
Output:Variable,*,PERIMETER_ZN_1_INDOOR_AIR_TEMPERATURE,Timestep;
Output:Variable,*,PERIMETER_ZN_2_INDOOR_AIR_TEMPERATURE,Timestep;
Output:Variable,*,PERIMETER_ZN_3_INDOOR_AIR_TEMPERATURE,Timestep;
Output:Variable,*,PERIMETER_ZN_4_INDOOR_AIR_TEMPERATURE,Timestep;
Output:Variable,*,CORE_ZN_INDOOR_AIR_TEMPERATURE,Timestep;
Output:Variable,*,Zone Air CO2 Concentration,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:FILES ===========


OutputControl:Files,
    Yes,                     !- Output CSV
    No,                      !- Output MTR
    No,                      !- Output ESO
    No,                      !- Output EIO
    No,                      !- Output Tabular
    No,                      !- Output SQLite
    No,                      !- Output JSON
    No,                      !- Output AUDIT
    No,                      !- Output Zone Sizing
    No,                      !- Output System Sizing
    No,                      !- Output DXF
    No,                      !- Output BND
    No,                      !- Output RDD
    No,                      !- Output MDD
    No,                      !- Output MTD
    No,                      !- Output END
    No,                      !- Output SHD
    No,                      !- Output DFS
    No,                      !- Output GLHE
    No,                      !- Output DelightIn
    No,                      !- Output DelightELdmp
    No,                      !- Output DelightDFdmp
    No,                      !- Output EDD
    No,                      !- Output DBG
    No,                      !- Output PerfLog
    No,                      !- Output SLN
    No,                      !- Output SCI
    No,                      !- Output WRL
    No,                      !- Output Screen
    No,                      !- Output ExtShd
    No;                      !- Output Tarcog

